<!doctype html><html lang=en><head><meta charset=utf-8>
<meta name=viewport content="width=device-width,initial-scale=1">
<title>Data centers and the Colorado River — a good-faith playbook</title>
<style>
:root{--paper:#F4F0E7;--stone:#E7E1D4;--ink:#1E2B2E;--deep:#123137;--muted:#5B6A6A;
--water:#2C7A87;--rust:#A8432B;--amber:#9C7A2E;--line:#C6BBA4}
*{box-sizing:border-box}body{margin:0;background:var(--paper);color:var(--ink);
font:16px/1.6 "Helvetica Neue",Helvetica,Arial,sans-serif}
.wrap{max-width:920px;margin:0 auto;padding:32px 20px 80px}
.tag{display:inline-block;background:var(--deep);color:var(--paper);font-size:11px;padding:2px 8px;border-radius:10px;letter-spacing:.05em}
h1{font-size:32px;line-height:1.12;color:var(--deep);margin:.3em 0}
h2{font-size:23px;color:var(--deep);margin:1.8em 0 .3em;border-bottom:2px solid var(--line);padding-bottom:6px}
h3.region{font-size:17px;color:var(--rust);margin:1.4em 0 .5em;text-transform:uppercase;letter-spacing:.04em}
.cnt{color:var(--muted);font-size:12px;font-weight:normal;text-transform:none}
.lede{font-size:19px;color:var(--muted)}
.stat{display:flex;flex-wrap:wrap;gap:24px;margin:1.4em 0;padding:16px 20px;background:var(--stone);border:1px solid var(--line);border-radius:8px}
.stat div{flex:1 1 120px}.stat b{display:block;font-size:28px;color:var(--deep)}.stat span{font-size:12px;color:var(--muted)}
.play{display:flex;gap:14px;background:#fff;border:1px solid var(--line);border-radius:8px;padding:16px 18px;margin:12px 0}
.ico{font-size:26px;line-height:1}.play h4{margin:.1em 0;color:var(--deep);font-size:16px}.play p{margin:.2em 0;font-size:14.5px}
.ex{color:var(--water);font-size:13px;font-style:italic}
details.site{background:#fff;border:1px solid var(--line);border-radius:6px;margin:8px 0;padding:2px 4px}
summary{cursor:pointer;padding:10px 8px;list-style:none;display:flex;align-items:center;gap:10px;flex-wrap:wrap}
summary::-webkit-details-marker{display:none}
.op{font-weight:bold;color:var(--deep)}.city{color:var(--muted);font-size:14px}
.badge{color:#fff;font-size:10.5px;padding:2px 8px;border-radius:10px;margin-left:auto;white-space:nowrap}
.sitebody{padding:2px 12px 12px}.meta{font-size:13.5px;color:var(--ink);margin:.3em 0}
ol.ideas{margin:.3em 0 .3em 1.1em;font-size:14px}ol.ideas li{margin:.15em 0}
.cta{background:var(--deep);color:var(--paper);border-radius:10px;padding:26px 28px;margin:2em 0}
.cta h2{color:var(--paper);border:none;margin-top:0}.cta a{color:#9FD3D9}
table.grid{border-collapse:collapse;width:100%;font-size:13px;margin:.4em 0}
table.grid th{text-align:left;background:var(--stone);color:var(--deep);padding:6px 8px;border:1px solid var(--line);font-size:12px}
table.grid td{padding:6px 8px;border:1px solid var(--line);vertical-align:top}
.vchip{color:#fff;font-size:11px;padding:1px 7px;border-radius:9px;white-space:nowrap}
td.note{font-size:12px;color:var(--muted);max-width:280px}.wn{color:var(--water)}
small{color:var(--muted)}
</style>
<style>
/* ---- shared chrome: navigation ---- */
.sitenav{position:sticky;top:0;z-index:40;background:var(--deep,#123137);
-webkit-backdrop-filter:saturate(140%) blur(6px);backdrop-filter:saturate(140%) blur(6px)}
.nbwrap{max-width:1100px;margin:0 auto;padding:0 16px;display:flex;flex-wrap:wrap;
align-items:center;gap:2px}
.sitenav a{display:inline-block;padding:11px 12px;color:#CFE0E2;text-decoration:none;
font-size:13.5px;line-height:1;border-bottom:2px solid transparent}
.sitenav a:hover{color:#fff;border-bottom-color:#3E8E9C}
.sitenav a.on{color:#fff;border-bottom-color:var(--rust,#A8432B);font-weight:600}
.sitenav a.nb-home{font-weight:700;color:#fff;padding-left:0}
.sitenav a.nb-start{color:#F0B49A}
.sitenav a:focus-visible{outline:2px solid #8FD3DE;outline-offset:-2px}
@media(max-width:640px){.sitenav a{padding:9px 8px;font-size:12.5px}}

/* ---- shared chrome: section strip ---- */
.secstrip{max-width:1100px;margin:0 auto;padding:9px 16px;display:flex;flex-wrap:wrap;
align-items:baseline;gap:4px 14px;border-bottom:1px solid var(--line,#C6BBA4);
background:var(--stone,#E7E1D4)}
.secttl{font-size:11px;text-transform:uppercase;letter-spacing:.07em;color:var(--muted,#5B6A6A);
font-weight:700;margin-right:4px}
.secstrip a{font-size:13px;color:var(--water,#2C7A87);text-decoration:none}
.secstrip a:hover{text-decoration:underline}
.secstrip a.here{color:var(--deep,#123137);font-weight:700}

/* ---- shared chrome: figures ---- */
figure.fig{margin:1.5em 0;background:#fff;border:1px solid var(--line,#C6BBA4);
border-radius:6px;padding:10px}
figure.fig .zoom{display:block;position:relative;cursor:zoom-in}
figure.fig img{width:100%;max-width:100%;height:auto;display:block;border-radius:3px}
figure.fig .zoomhint{position:absolute;right:8px;bottom:8px;background:rgba(18,49,55,.82);
color:#fff;font-size:10.5px;letter-spacing:.04em;padding:3px 8px;border-radius:3px;opacity:0;
transition:opacity .15s;pointer-events:none}
figure.fig .zoom:hover .zoomhint,figure.fig .zoom:focus-visible .zoomhint{opacity:1}
figure.fig figcaption{font-size:12.5px;color:var(--muted,#5B6A6A);margin-top:8px;line-height:1.5}

/* ---- shared chrome: lightbox ---- */
#lbox{position:fixed;inset:0;z-index:100;background:rgba(10,22,25,.93);display:none;
align-items:center;justify-content:center;padding:24px;cursor:zoom-out}
#lbox.open{display:flex}
#lbox img{max-width:100%;max-height:100%;object-fit:contain;border-radius:4px;
box-shadow:0 12px 48px rgba(0,0,0,.5)}
#lbox .lbclose{position:absolute;top:14px;right:18px;color:#fff;background:none;border:0;
font-size:30px;line-height:1;cursor:pointer;padding:6px 12px}
#lbox .lbclose:focus-visible{outline:2px solid #8FD3DE}
@media (prefers-reduced-motion:reduce){figure.fig .zoomhint{transition:none}}
</style>
<script>
/* Click any figure to open the full-resolution original. Escape or click closes. */
document.addEventListener('DOMContentLoaded',function(){
  var box=document.createElement('div'); box.id='lbox';
  box.innerHTML='<button class="lbclose" aria-label="Close">&times;</button><img alt="">';
  document.body.appendChild(box);
  var img=box.querySelector('img');
  function close(){box.classList.remove('open');img.src='';document.body.style.overflow='';}
  box.addEventListener('click',close);
  document.addEventListener('keydown',function(e){if(e.key==='Escape')close();});
  document.querySelectorAll('a.zoom').forEach(function(a){
    a.addEventListener('click',function(e){
      e.preventDefault();
      img.src=a.getAttribute('href');
      img.alt=(a.querySelector('img')||{}).alt||'';
      box.classList.add('open'); document.body.style.overflow='hidden';
      box.querySelector('.lbclose').focus();
    });
  });
});
</script>
</head><body><nav class="sitenav" aria-label="Site"><div class="nbwrap"><a href="index.html" class="nb-home">Colorado River</a><a href="start.html" class="nb-start">Start here</a><a href="technical.html">The evidence</a><a href="proposal.html">The fix</a><a href="water-capital.html" class="on">Who pays</a><a href="reservoir-solar-explorer.html">Reservoir solar</a><a href="https://github.com/steps-re/colorado-river" target="_blank" rel="noopener">Data &amp; code</a></div></nav><div class="secstrip"><span class="secttl">Who pays</span><a href="water-capital.html">Where capital can go</a><a href="funders.html">Who pays now</a><a href="data-centers.html" class=here>Data centres</a><a href="aws.html">The hyperscaler overlap</a><a href="coalition.html">The coalition</a></div><div class="secstrip"><span class="secttl">Who pays</span><a href="water-capital.html">Where capital can go</a><a href="funders.html">Who pays now</a><a href="data-centers.html" class=here>Data centres</a><a href="aws.html">The hyperscaler overlap</a><a href="coalition.html">The coalition</a></div><div class="secstrip"><span class="secttl">Who pays</span><a href="water-capital.html">Where capital can go</a><a href="funders.html">Who pays now</a><a href="data-centers.html" class=here>Data centres</a><a href="aws.html">The hyperscaler overlap</a><a href="coalition.html">The coalition</a></div><div class=wrap>

<span class=tag>STEPS VENTURES · INDEPENDENT · A GOOD-FAITH PLAYBOOK</span>
<h1>The data centers drawing on the Colorado River can lead its rescue</h1>
<p class=lede>They are among the fastest-growing water users in the most stressed basin in America.
That also makes them the fastest way to put water back. Every operator below can reach
<b>zero net Colorado River water</b> — here is exactly how.</p>

<div class=stat>
  <div><b>31</b><span>data-center sites on Colorado River water</span></div>
  <div><b>24</b><span>operators</span></div>
  <div><b>7</b><span>basin states</span></div>
  <div><b>−52%</b><span>Lake Powell surface area since 2019 (our satellite measurement)</span></div>
</div>

<h2>Why it matters, and why now</h2>
<p>Lake Powell has lost more than half its surface area since 2019 and this year's snowpack is the lowest in
the satellite record (both measured on <a href="ee-measured.html">our satellite layer</a>). Into that, the
basin's cities are courting data centers that draw municipal water sourced from the Colorado. Most operators
do not disclose per-site water use, but the scale is real: a proposed 330 MW site in the Imperial Valley is
seeking roughly <b>287 million gallons a year straight from the river</b>, a figure from its own filing, now
in litigation. The point is not to stop the build. It is that the same companies, with the same balance
sheets, can make themselves <b>water-neutral or water-positive</b> and hand the basin a model.</p>

<h2>The playbook — seven moves any operator can make</h2>
<div class=play><div class=ico>💧</div><div><h4>Go water-free on cooling</h4><p>Switch to air-cooled, closed-loop or immersion cooling. The single biggest lever: it zeroes the evaporative draw at the source.</p><p class=ex>Microsoft agreed to air-cool its Goodyear campuses amid local water stress; Novva runs near-zero-water cooling. <a href="https://www.aztechcouncil.org/microsoft-agrees-to-make-data-centers-air-cooled-amid-water-infrastructure-challenges-in-goodyear/" target="_blank" rel="noopener">ref</a></p></div></div><div class=play><div class=ico>♻️</div><div><h4>Run on recycled, not river water</h4><p>Source 100% of cooling and campus water from municipal recycled effluent or on-site blackwater reuse, so no Colorado River molecule is consumed.</p><p class=ex>Mesa exchanges treated effluent with the Gila River Indian Community; on-site advanced purification treats campus wastewater to reuse. <a href="https://www.mesaaz.gov/business/economic-development/water" target="_blank" rel="noopener">ref</a></p></div></div><div class=play><div class=ico>🔁</div><div><h4>Return an acre-foot for every one used</h4><p>Fund potable-reuse capacity that puts an equal, measured volume back into Lake Mead or the river — the SNWA return-flow model, verified by lake elevation.</p><p class=ex>Southern Nevada recycles ~99% of indoor water back to Lake Mead for return-flow credits. <a href="https://www.snwa.com/water-resources/where-water-comes-from/index.html" target="_blank" rel="noopener">ref</a></p></div></div><div class=play><div class=ico>📏</div><div><h4>Buy verified conservation (VWBA)</h4><p>Pay farmers to fallow, with the saved water measured field-by-field by satellite (OpenET) and left in the system — a clean volumetric water-benefit credit, not a paper offset.</p><p class=ex>~$150–400 per acre-foot, structured with a water district; measured on OpenET. <a href="https://openetdata.org/" target="_blank" rel="noopener">ref</a></p></div></div><div class=play><div class=ico>🌊</div><div><h4>Recharge and restore</h4><p>Bank treated or brackish water in the aquifer for storage credits, and finance watershed/river restoration (invasive removal) that returns water through reduced evapotranspiration.</p><p class=ex>Meta&#x27;s Rio Grande restoration (8 projects near Los Lunas) restores over 172M gallons/yr. <a href="https://datacenters.atmeta.com/2026/04/restoring-water-in-our-data-center-communities/" target="_blank" rel="noopener">ref</a></p></div></div><div class=play><div class=ico>🏭</div><div><h4>Make new water where it fits</h4><p>Where scale allows, develop brackish-groundwater desalination for a drought-proof local supply, powered by the campus&#x27;s own solar so it adds no grid or river burden.</p><p class=ex>Arizona and New Mexico sit on large untapped brackish aquifers.</p></div></div><div class=play><div class=ico>☀️</div><div><h4>Cool with sunlight, not water</h4><p>Drive absorption chillers with concentrated solar-thermal collectors (e.g. Solar Steam, ~0.5 MWt cooling per acre → ~2 acres per MW). Daytime solar cooling hits exactly when the heat, the cooling load, and the evaporation are highest — displacing both water and grid power at the source.</p><p class=ex>Land-rich desert campuses (Goodyear, Los Lunas, Imperial Valley, Eagle Mountain) have the acreage; see the siting screen below. <a href="https://solarsteam.ca/" target="_blank" rel="noopener">ref</a></p></div></div>

<h2>Solar-thermal cooling: which sites actually have the land</h2>
<p>Cooling load ≈ the site's IT load, and solar-thermal collectors deliver ~0.5 MWt of cooling per acre, so
a site needs roughly <b>2 acres of collectors per MW</b>. Raw campus size is not the answer — most of that
land is already built out. So we measured, from 10 m satellite land-cover (ESA WorldCover), the <b>open,
non-built land within 3 km</b> of each campus and set it against the requirement. Built-up land is excluded;
cropland is shown separately (buildable, but active farmland).</p>
<div style="overflow-x:auto"><table class=grid>
<tr><th>Operator</th><th>Location</th><th>Load</th><th>Collectors needed</th><th>Open land ≤3 km (measured)</th><th>Already built</th><th>Verdict</th></tr>
<tr><td>Stream Data Centers</td><td>Goodyear, AZ</td><td>280 MW</td><td>~560 ac</td><td><b>3,014 ac</b> open<br><span class=wn>+1,570 crop</span></td><td>2,108 ac</td><td><span class=vchip style='background:#2C7A87'>ample</span></td></tr><tr><td>Imperial Valley Computer Manufacturing (Proposed)</td><td>Imperial, CA (Imperial County)</td><td>330 MW</td><td>~660 ac</td><td><b>1,583 ac</b> open<br><span class=wn>+4,312 crop</span></td><td>957 ac</td><td><span class=vchip style='background:#2C7A87'>feasible</span></td></tr><tr><td>Vantage Data Centers</td><td>Goodyear, AZ</td><td>176 MW</td><td>~352 ac</td><td><b>2,831 ac</b> open<br><span class=wn>+698 crop</span></td><td>3,081 ac</td><td><span class=vchip style='background:#2C7A87'>ample</span></td></tr><tr><td>QTS Data Centers</td><td>Eagle Mountain, UT</td><td>120 MW</td><td>~240 ac</td><td><span class=wn>coords pending</span></td><td>—</td><td><span class=vchip style='background:#A8432B'>likely (est.)</span></td></tr><tr><td>QTS Data Centers</td><td>Aurora, CO</td><td>120 MW</td><td>~240 ac</td><td><b>4,537 ac</b> open<br><span class=wn>+967 crop</span></td><td>1,310 ac</td><td><span class=vchip style='background:#2C7A87'>ample</span></td></tr><tr><td>CyrusOne</td><td>Chandler, AZ</td><td>169 MW</td><td>~338 ac</td><td><b>2,355 ac</b> open<br><span class=wn>+361 crop</span></td><td>3,582 ac</td><td><span class=vchip style='background:#2C7A87'>ample</span></td></tr><tr><td>Digital Realty</td><td>Chandler, AZ</td><td>54 MW</td><td>~108 ac</td><td><b>852 ac</b> open<br><span class=wn>+51 crop</span></td><td>5,313 ac</td><td><span class=vchip style='background:#2C7A87'>ample</span></td></tr><tr><td>Novva Data Centers</td><td>West Jordan, UT</td><td>200 MW</td><td>~400 ac</td><td><b>4,884 ac</b> open<br><span class=wn>+88 crop</span></td><td>1,634 ac</td><td><span class=vchip style='background:#2C7A87'>ample</span></td></tr><tr><td>Novva Data Centers</td><td>Colorado Springs, CO</td><td>200 MW</td><td>~400 ac</td><td><b>2,672 ac</b> open<br><span class=wn>+5 crop</span></td><td>627 ac</td><td><span class=vchip style='background:#2C7A87'>ample</span></td></tr><tr><td>Aligned Data Centers</td><td>West Jordan, UT</td><td>80 MW</td><td>~160 ac</td><td><b>1,562 ac</b> open<br><span class=wn>+97 crop</span></td><td>4,068 ac</td><td><span class=vchip style='background:#2C7A87'>ample</span></td></tr>
</table></div>
<p><small>Open land = shrub + grassland + bare (WorldCover 20/30/60) within a 3 km radius of the grounded
campus coordinates; "already built" = WorldCover built-up class. A finer parcel/ownership check is the next
step before siting. Even excluding built-out land, every measured candidate has the acreage — QTS Eagle
Mountain and the Imperial Valley cropland have it in abundance.</small></p>

<div class=card style="background:var(--paper);border:1px dashed var(--line)">
  <h3>How to read these numbers</h3>
  <p style="font-size:14px;margin:.3em 0"><b>Water use</b> is an <b>engineering estimate</b> — the site's IT
  load times a water-intensity band for its cooling type (evaporative draws water, air-cooled barely does).
  Actual use varies with operator efficiency and reuse. We show a <b>specific reported figure only where a
  primary source</b> (a water permit, the operator's own environmental report, or a government/utility
  document) confirms an annual number — that is a small minority of sites; most per-site water use is simply
  not disclosed. <b>Buildable land</b> is measured from 10 m satellite land-cover within 3 km of a
  confidence-checked campus coordinate, excluding already-built land; where we could not verify the exact
  campus location, we make no land claim. <b>Project costs and timelines</b> are grounded estimates to size
  the opportunity, not quotes. Where a site matched a <b>primary EPA facility record</b> (an air or
  Clean-Water-Act permit in EPA's ECHO database) we link it — these confirm the facility and its generators
  or stormwater, not cooling-water volumes, which most data centers send to the sewer rather than a permitted
  discharge. For each site we also identify the <b>local sewer authority</b> that holds the cooling-tower
  blowdown (industrial-user / pretreatment) records — those flow figures are almost never posted online and
  need a public-records request to the named agency; we found exactly one public figure (Microsoft Goodyear,
  1.2 MGD). This is independent analysis; verify each figure before acting on it.</p>
</div>

<h2>The scoreboard — every site, costed and time-lined</h2>
<p>Click any operator for its projects with capex, timeline, and a viability rating grounded in that
location's real power and water availability. Badge shows cooling type today:
<b style="color:var(--water)">water-free</b> leads, <b style="color:var(--rust)">evaporative</b> has the most to gain.</p>
<h3 class=region>Arizona (CAP) <span class=cnt>8 sites</span></h3><details class=site>
  <summary><span class=op>Google</span> <span class=city>Mesa, AZ</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Mesa. The City of Mesa&#x27;s water supply comes from three primary sources, including Colorado River water delivered through the Central Arizona Project · Colorado River sourced · Minimal, as the facility is air-cooled for its technical operations. The city of Mesa had previously guaranteed the delivery of nearly 1 million gallons per day for an earlier, water-cooled design</p>
    <p class=meta><b>Water use (estimated):</b> ~23–232 AF/yr <span class=wn>(from ~138 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~276 ac needed · 2,877 ac open (non-built) within 3 km, 2,687 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Mesa Water Resources Department, Industrial Pretreatment Section <a href="https://www.mesaaz.gov/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Blackwater to Potable Reuse</td><td>$1,000-2,000/AF</td><td>2-7 years</td><td>Dependent on facility water use, likely &lt;100</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The project&#x27;s moderate energy needs can be met by the local grid or on-site solar, which is abundant in Mesa. [18, 7]<br><span class=wn>Arizona&#x27;s regulations for Direct Potable Reuse (DPR), effective March 2025, allow for this type of project. [3, 5]</span></td></tr><tr><td>Volumetric Agricultural Fallowing Agreement</td><td>$200-400/AF annually</td><td>12-24 months to establish agreement</td><td>Scalable based on agreement size</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project requires no significant power as it is a transactional water rights agreement.<br><span class=wn>Fallowing agreements are an established practice in the region, with counterparties available in nearby irrigation districts using Colorado River water. [11, 47]</span></td></tr><tr><td>Municipal Water Reuse Infrastructure Investment</td><td>$150M for 8,000 AF/yr (City of Mesa project)</td><td>3-5 years</td><td>8,000-10,000</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The City of Mesa&#x27;s existing and planned infrastructure is supported by its own electric utility and power agreements. [13, 23]<br><span class=wn>Mesa is actively expanding its reuse capacity, exchanging treated effluent with the Gila River Indian Community for potable water supplies. [14, 15, 24]</span></td></tr><tr><td>Gila River Watershed Restoration</td><td>Varies greatly, ~$1.5M total project cost for recent grants</td><td>3-10+ years</td><td>Not directly quantifiable as water volume</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>This project has minimal power requirements, mainly for equipment during restoration activities.<br><span class=wn>Collaborative restoration efforts are active on the Lower Gila River, but water yield benefits are indirect and not easily quantified for offset purposes. [33, 34]</span></td></tr><tr><td>Brackish Groundwater Desalination for Aquifer Recharge</td><td>$1,500-2,000/AF</td><td>5-10 years</td><td>10,000+</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The high energy demand (1-2.5 kWh/m³) would require significant new power generation or procurement, straining a grid that is already tightening. [9, 23, 2]<br><span class=wn>Brackish groundwater is available in several Arizona planning areas, including near Mesa, but concentrate disposal is a major challenge. [8, 10, 37]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Meta</span> <span class=city>Mesa, AZ</span>
    <span class=badge style="background:#5B6A6A">uses a cooling technology that is stated to be significantly more water-efficient than the industry standard and reuses water multiple times</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Mesa. The City of Mesa&#x27;s water supply includes Colorado River water from the Central Arizona Project · Colorado River sourced · Not specified, but the company has invested in water restoration projects</p>
    <p class=meta><b>Water use (estimated):</b> ~756–4,537 AF/yr <span class=wn>(from ~450 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~900 ac needed · 4,202 ac open (non-built) within 3 km, 2,385 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Mesa Water Resources Department / Mesa wastewater system (municipal sewer utility serving Mesa, AZ; exact outfall/collection connection for this site is not publicly confirmed in the sources found) <a href="https://www.mesaaz.gov/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Advanced Water Recycling</td><td>$15-35M</td><td>18-30 months</td><td>30-60</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Mesa is inside the broader Phoenix metro grid, where data centers can usually secure power but interconnection/timing can be the gating item; on-site recycling adds moderate load that is typically manageable given Arizona&#x27;s strong solar resource and available utility-scale/onsite solar options.<br><span class=wn>This is the most location-fit option because Mesa/WRP effluent is a real source and Arizona allows nonpotable reuse under ADEQ rules; the City of Mesa and nearby municipalities already operate wastewater systems that can supply reclaimed water, making true on-site recycling and reuse technically and administratively feasible.</span></td></tr><tr><td>Agricultural Efficiency Partnership for Volumetric Credits</td><td>$1-5M</td><td>12-24 months</td><td>20-50</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is not the main constraint here; the challenge is that this is mostly a transaction/verification program with limited incremental electrical demand and Phoenix-area grid access is generally workable.<br><span class=wn>This is weakly grounded in this specific location because a durable, bankable volumetric offset market for Colorado River agricultural savings is not an established Arizona municipal mechanism; CAP shortage rules and conservation programs exist, but counterparty, measurement, and credit permanence are the hard part, so offsets are uncertain and not as straightforward as reuse or DPR.</span></td></tr><tr><td>Public-Private Partnership for Municipal Direct Potable Reuse (DPR)</td><td>$25-80M</td><td>3-6 years</td><td>40-90</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The Phoenix metro grid can support DPR treatment loads, but the project would need interconnection and water-treatment power redundancy; Arizona solar is strong, but DPR still requires firm grid-backed power for continuous operation.<br><span class=wn>Arizona has a real pathway for potable reuse, but this is a public-infrastructure project, not a simple private one: ADEQ has potable reuse regulations/frameworks, and Mesa has access to municipal wastewater, yet a new DPR partnership would require city utility participation, advanced treatment approval, and a long permitting/engineering path.</span></td></tr><tr><td>Conversion to 100% Air-Based Cooling</td><td>$20-60M</td><td>18-48 months</td><td>60-120</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Air cooling shifts the burden from water to electricity, which Mesa-area grid and Arizona solar can generally support, but peak summer cooling reliability, transformer capacity, and any extra IT-side power use must be checked carefully.<br><span class=wn>This is physically feasible anywhere, but at Mesa&#x27;s hot climate it is operationally challenging for a hyperscale data center; it can eliminate most evaporative demand, yet may require significant redesign, more compressor/fan energy, and possibly reduced economizer hours, so water savings are real but the performance tradeoff is large.</span></td></tr><tr><td>Brackish Groundwater Desalination and Aquifer Recharge</td><td>$30-90M</td><td>3-5 years</td><td>25-70</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Energy demand is high for brackish desalination and recharge pumping, but the Phoenix-area grid can usually serve it if a suitable interconnection and backup supply are secured; solar can help offset cost but not the continuous treatment load.<br><span class=wn>There is some brackish groundwater in Arizona, but siting, water rights, disposal of concentrate, and recharge permitting make this much less straightforward than reclaimed water in Mesa; it is technically possible in the region, yet not a natural fit for a data center-led offset because the brackish source and recharge project would need a very specific local hydrogeology and permits.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Microsoft</span> <span class=city>Goodyear &amp; El Mirage, AZ</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Goodyear. Goodyear&#x27;s water portfolio includes both groundwater and surface water from the Colorado River delivered by the Central Arizona Project · Colorado River sourced · An analysis estimated the Goodyear data center&#x27;s water use at around 56 million</p>
    <p class=meta><b>Water use (estimated):</b> ~24–240 AF/yr <span class=wn>(from ~143 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~286 ac needed · 3,232 ac open (non-built) within 3 km, 1,766 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Goodyear · <b>sewer discharge:</b> 1.2 MGD capacity at full build-out (City of Goodyear 157th Ave WRF, AZPDES AZ0022357); Microsoft since agreed to air-cooled <a href="https://www.aztechcouncil.org/microsoft-agrees-to-make-data-centers-air-cooled-amid-water-infrastructure-challenges-in-goodyear/" target="_blank" rel="noopener">source</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Cooling System Retrofits</td><td>$1.7M per 1 MW of cooling capacity</td><td>6-18 months</td><td>56-179 (estimated based on 56M gallon reported use)</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The local grid, supported by abundant solar resources and new battery storage, can handle the increased power load from air-cooled systems. [8, 24]<br><span class=wn>This project eliminates the need for a water source for cooling, aligning with Microsoft&#x27;s agreement with the City of Goodyear. [30]</span></td></tr><tr><td>Local Direct Potable Reuse (DPR)</td><td>$1B for a 60 MGD facility (Phoenix example)</td><td>5-7 years (design, permitting, construction)</td><td>Varies with investment; a 60 MGD plant yields ~67,000 AF/yr</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>DPR is energy-intensive, requiring significant and reliable power from a grid already supporting numerous data centers and a growing population. [33, 8]<br><span class=wn>Goodyear is expanding its wastewater reclamation facilities, and Arizona&#x27;s new AWP rules (effective March 2025) provide a clear regulatory path for DPR projects. [18, 3, 9, 14]</span></td></tr><tr><td>Agricultural Fallowing Credits</td><td>$150-400/AF (based on various programs)</td><td>12-24 months to establish agreements</td><td>Scalable based on number of agreements</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no direct impact on local power infrastructure as it is a financial and water management transaction.<br><span class=wn>Active fallowing programs exist within the Central Arizona Project and with parties like the Gila River Indian Community, making counterparties available.</span></td></tr><tr><td>On-Site Blackwater/Graywater Reuse</td><td>$1.2M for a 4,000 GPD system (SFPUC example)</td><td>18-36 months</td><td>1-5 (dependent on building scale and occupancy)</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The power demand is minimal and easily supported by existing site infrastructure and the local grid. [29]<br><span class=wn>While technically feasible, the small water yield makes it a low-impact solution for a data center&#x27;s large-scale water-use mitigation goals. [38, 44]</span></td></tr><tr><td>Watershed Restoration</td><td>~$2,500/acre for thinning (yields ~0.07 AF/acre)</td><td>Ongoing, with benefits realized over many years</td><td>~0.07 AF per acre treated in the first year</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This project has no direct impact on the Goodyear power grid.<br><span class=wn>Partnerships with entities like SRP are available, but the water yield per acre is low, transient, and geographically dispersed, making it difficult to quantify for a specific offset. [4, 6, 7]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>CyrusOne</span> <span class=city>Chandler, AZ</span>
    <span class=badge style="background:#5B6A6A">zero-water cooling</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Chandler. The city&#x27;s water supply is a mix from the Salt and Verde rivers, and the Colorado River · Colorado River sourced · Negligible for cooling, with only about 180,000 gallons a year for humidification · <b>solar-thermal:</b> ~338 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~1,420–2,556 AF/yr <span class=wn>(from ~169 MW &times; evap-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~338 ac needed · 2,355 ac open (non-built) within 3 km, 3,582 ac already built — <b>ample</b></p>
    <p class=meta><b>EPA facility record:</b> CYRUSONE - CHANDLER (Air permit AZMCA004013X132941) · <a href="https://echo.epa.gov/detailed-facility-report?fid=110066858323" target="_blank" rel="noopener">ECHO report</a></p>
    <p class=meta><b>Sewer authority:</b> City of Chandler Water Utilities Department / City of Chandler wastewater system (served by the City’s public sewer collection and treatment system; no public record found in the sources reviewed tying this specific parcel to a regional sanitation district) <a href="https://www.chandleraz.gov/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Water Capture for Operational Needs</td><td>$0.5-2M</td><td>6-18 months</td><td>0.1-0.2</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is not the constraint; Chandler sits in a strong Phoenix-area grid with ample utility service for this load, and onsite capture systems are small electrical loads. Solar resource is strong, but it does not materially change the economics here.<br><span class=wn>This site already uses zero-water cooling and only about 180,000 gallons/yr for humidification, so there is very little water to capture or offset; Arizona reuse rules can support nonpotable reuse, but the volume available at this facility is too small to matter for net Colorado River reduction.</span></td></tr><tr><td>VWBA for Agricultural Fallowing</td><td>$150-400/AF of annualized water benefit</td><td>6-18 months</td><td>500-5,000+</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Grid capacity is not a limiting factor for a paper water-benefit contract; Chandler&#x27;s desert-southwest grid is mature and this project is not power-intensive.<br><span class=wn>Agricultural fallowing offsets are regionally plausible in Arizona because Colorado River water is heavily used in Central Arizona agriculture and the state has established water-rights/accounting pathways under ADWR/Colorado River management, though each deal needs a real counterparty and verification that the conserved water is actually reduced consumptive use.</span></td></tr><tr><td>Investment in Local Watershed Restoration</td><td>$200-800/AF of estimated benefit</td><td>12-36 months</td><td>50-500</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power availability is irrelevant to watershed restoration; Chandler&#x27;s grid and strong solar resource do not affect feasibility.<br><span class=wn>Restoration can improve local hydrology and resilience, but in Arizona it usually does not create a clean, durable, legally countable Colorado River consumptive-use offset unless paired with a defined accounting framework; reuse/DPR rules do not substitute for a verified river-offset counterparty.</span></td></tr><tr><td>Financing Local Turf-to-Xeriscape Conversions</td><td>$100-300/AF of estimated annual savings</td><td>6-24 months</td><td>100-1,000</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This is not power constrained; the local grid can easily support administration/monitoring, and high solar resource is largely irrelevant to the water accounting.<br><span class=wn>Arizona municipalities, including Chandler-area users, can implement landscape conversion programs, but the water saved is usually local potable/municipal demand reduction rather than a direct Colorado River entitlement transfer, so the project needs careful accounting to qualify as a net Colorado River benefit.</span></td></tr><tr><td>Capital Contribution to Municipal Aquifer Recharge</td><td>$300-1,200/AF of credited recharge</td><td>18-48 months</td><td>200-2,000</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Grid capacity is ample for a financing/participation role, and the local solar resource is immaterial to the creditability of recharge.<br><span class=wn>This is one of the most grounded options in the Phoenix metro because Arizona has active aquifer recharge/assured supply infrastructure and reclaimed-water systems, but the project must use approved recharge facilities and credit rules; it is most credible when tied to actual Arizona water banking or municipal reuse volumes rather than vague &#x27;restoration&#x27; claims.</span></td></tr><tr><td>Solar-Thermal Chiller</td><td>$540-1,350M for ~338 acres at $2-4M/acre installed</td><td>36-72 months</td><td>Negligible direct water; roughly 0.2-0.3 if replacing cooling tower makeup from humidification-equivalent needs</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Chandler has very strong solar irradiance and the Phoenix metro grid can interconnect large loads, but a ~169 MW data center needing ~338 acres of collectors is land-hungry and operationally mismatched to a data center that already has zero-water cooling.<br><span class=wn>Water is not the problem at this site: the data center already reports negligible cooling water use, and Arizona solar-thermal cooling would not create a meaningful additional Colorado River reduction; moreover, the land requirement is difficult near Chandler, where built-up parcels dominate and nearby desert parcels are limited.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Vantage Data Centers</span> <span class=city>Goodyear, AZ</span>
    <span class=badge style="background:#5B6A6A">not specified, but the company emphasizes sustainable design</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Goodyear. Goodyear&#x27;s water supply includes Colorado River water · Colorado River sourced · Not publicly reported · <b>solar-thermal:</b> ~352 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~296–1,774 AF/yr <span class=wn>(from ~176 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~352 ac needed · 2,831 ac open (non-built) within 3 km, 3,081 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Goodyear <a href="https://legacy.azdeq.gov/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Fund Agricultural Efficiency with Volumetric Water Credits</td><td>$630-$750/AF</td><td>6-12 months</td><td>Scalable with investment</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This is a financial transaction and has no direct impact on local power infrastructure.<br><span class=wn>Partnerships are feasible as state-funded programs to improve on-farm irrigation efficiency are active and oversubscribed in Arizona. [18, 22, 23]</span></td></tr><tr><td>Invest in a City of Goodyear Recycled Water Project</td><td>Project-dependent, likely multi-million dollar contribution</td><td>3-5 years</td><td>Dependent on project scale and investment level</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The project&#x27;s power needs are part of the city&#x27;s infrastructure planning and not a direct burden on the data center&#x27;s interconnection.<br><span class=wn>Goodyear has a robust recycled water program, produces A+ effluent, and is actively expanding its reclamation facilities and reuse capabilities. [2, 5, 14, 31, 35]</span></td></tr><tr><td>Long-Term Agricultural Water Lease (no permanent transfer)</td><td>Highly variable; potentially $6,000-$12,000+/AF for senior rights</td><td>12-24 months</td><td>Dependent on volume of rights purchased</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This is a legal/financial transaction with no direct impact on local power infrastructure.<br><span class=wn>While transferable rights exist, the process is complex, requires ADWR approval, and may face opposition, making willing sellers and timely execution uncertain. [19, 26, 41]</span></td></tr><tr><td>Fund Off-site Aquifer Recharge with Non-CR Water</td><td>Project-dependent, likely multi-million dollar contribution</td><td>2-4 years</td><td>Dependent on project scale and water availability</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Pumping for recharge requires power, but it is a manageable load within the local grid&#x27;s capabilities.<br><span class=wn>Goodyear actively recharges the aquifer with surplus CAP water and effluent, indicating geological suitability and an existing operational framework. [2, 5, 14]</span></td></tr><tr><td>Develop On-site Blackwater Treatment and Reuse</td><td>$3-7M for a small-scale commercial MBR system</td><td>24-36 months</td><td>&lt;15 AF/yr (estimated)</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The system&#x27;s power demand is negligible relative to the data center&#x27;s total IT load.<br><span class=wn>While Arizona&#x27;s regulations are becoming more favorable for reuse, the volume of blackwater from staff is insignificant compared to the cooling demand of a 176MW data center. [10, 11, 33]</span></td></tr><tr><td>SOLAR-THERMAL CHILLER</td><td>$700M - $1.4B (at $2-4M/acre for 352 acres)</td><td>4-6 years</td><td>High avoidance, but displaces existing low-water cooling system</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The excellent solar resource in Goodyear is ideal, but the project primarily offsets thermal load, not the main grid interconnection capacity challenge. [9, 34, 46]<br><span class=wn>The massive land requirement (352 acres) is a major obstacle, despite claims that land is &#x27;likely&#x27; available and Vantage&#x27;s current design already uses virtually no water for cooling. [6, 17, 21]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Digital Realty</span> <span class=city>Chandler, AZ</span>
    <span class=badge style="background:#A8432B">Evaporative / water-cooled</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Chandler. The city&#x27;s water supply includes about 37% from the Colorado River · Colorado River sourced · Estimated at 0.7 million gallons per day at full load · <b>solar-thermal:</b> ~108 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~454–817 AF/yr <span class=wn>(from ~54 MW &times; evap-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~108 ac needed · 852 ac open (non-built) within 3 km, 5,313 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Chandler – Public Works &amp; Utilities (municipal wastewater collection/treatment; regional disposal via the City of Chandler POTW/WRF system, not a separate regional sanitation district) <a href="https://www.chandleraz.gov/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Fund Agricultural Fallowing for Water Benefit Credits</td><td>$2-8M upfront for a meaningful pilot/credit package; roughly $200-800/AF depending on contract term and transaction structure</td><td>12-36 months</td><td>50-300</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>No material power requirement beyond transaction/monitoring, so Chandler’s grid capacity is not a constraint; this is an offset project, not a load-serving project.<br><span class=wn>Arizona has active agricultural fallowing/forbearance mechanisms tied to Colorado River conservation, but credits are policy- and counterparty-dependent and do not directly create local municipal supply; the 37% Colorado River exposure makes this a plausible offset, not a physical replacement.</span></td></tr><tr><td>Retrofit to Use 100% Municipal Recycled Water</td><td>$10-35M, or about $1,500-5,000/AF-year of firm service capacity depending on piping, storage, and treatment upgrades</td><td>18-48 months</td><td>228</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Chandler and the East Valley have strong grid access and the plant load is modest relative to metro infrastructure, so electrical interconnection is feasible; the main power issue is continuous pumping/treatment, not supply.<br><span class=wn>Recycled effluent is actually available in this metro via municipal reclaimed-water systems, but 100% dedicated delivery to a data center depends on line proximity, purple-pipe capacity, utility permitting, and water-quality specs; this is more feasible than DPR here, but not trivial.</span></td></tr><tr><td>Invest in a Municipal Direct Potable Reuse (DPR) Project</td><td>$20-60M contribution/share of a larger utility DPR program; private cost is highly program-specific and typically much higher per AF than nonpotable reuse</td><td>36-72 months</td><td>228</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The grid can support advanced treatment loads, but DPR depends on utility-scale infrastructure and long permitting timelines rather than local data-center power availability.<br><span class=wn>Arizona allows reuse under a regulated framework, but potable reuse in the Phoenix-metro area is still utility-led and not a near-term bespoke option for a single industrial customer; there is no ready-made DPR supply at the Chandler site today.</span></td></tr><tr><td>On-Site Blackwater Treatment and Aquifer Recharge</td><td>$15-40M for treatment, storage, injection/recharge infrastructure, permitting, and monitoring</td><td>24-60 months</td><td>228</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The site’s electrical service can likely support an onsite treatment plant, but that is not the limiting factor; the bottleneck is regulatory approval and hydrogeologic feasibility for recharge.<br><span class=wn>Arizona recharge and reclaimed-water rules are real, but a data center blackwater-to-recharge scheme faces major permitting, siting, and groundwater-basin requirements; in a built-up Chandler context, this is unlikely to be the fastest or cleanest path to zero Colorado River dependence.</span></td></tr><tr><td>Fund Upstream Watershed Restoration in the Salt-Verde System</td><td>$1-10M initial funding, or roughly $50-300/AF-equivalent depending on watershed model and crediting assumptions</td><td>12-48 months</td><td>20-200</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power availability is irrelevant; this is a nature-based offset, not a direct utility supply project.<br><span class=wn>Salt-Verde watershed restoration can improve system resilience, but it does not generate a fungible, legally recognized Colorado River water entitlement for Chandler; crediting against a specific data-center withdrawal is uncertain and usually indirect.</span></td></tr><tr><td>Solar-Thermal Chiller</td><td>$216-432M for ~108 acres of collectors at roughly $2-4M/acre installed, excluding major storage, land assembly, and integration costs</td><td>24-60 months</td><td>228</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Arizona has excellent solar resource, but a solar-thermal cooling field sized for a ~54 MW site is land-intensive and adds major thermal/electrical integration complexity versus simply buying grid power or using dry cooling; the local grid can supply the load more directly.<br><span class=wn>This does not solve water sourcing by itself and the required 108 acres is hard to assemble near a built-up Chandler data center; while some nearby desert parcels exist and solar irradiance is strong, the land footprint and capital intensity make it a poor fit for this specific site.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>QTS Data Centers</span> <span class=city>Phoenix &amp; Glendale, AZ</span>
    <span class=badge style="background:#5B6A6A">not specified</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Phoenix / City of Glendale. The City of Phoenix&#x27;s water supplies include the Colorado River · Colorado River sourced · Not publicly reported</p>
    <p class=meta><b>Water use (estimated):</b> ~1,462–8,771 AF/yr <span class=wn>(from ~870 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~1,740 ac needed · 3,769 ac open (non-built) within 3 km, 2,425 ac already built — <b>feasible</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Glendale Water Services Department <a href="https://www.glendaleaz.com/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Agricultural Water Offset</td><td>$140-$420/AF</td><td>6-18 months</td><td>200</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no direct power requirement, avoiding any new load on the local grid.<br><span class=wn>Counterparties are available as agriculture uses over 70% of the region&#x27;s Colorado River allocation, and established programs offer a framework for these agreements. [8, 14, 25, 47]</span></td></tr><tr><td>On-Site Recycled Water Conversion</td><td>$1-3M</td><td>24-36 months</td><td>200</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The power required for on-site pumping and potential polishing treatment is minor and can be supported by existing grid connections or on-site solar. [7, 9]<br><span class=wn>Both Phoenix and Glendale operate water reclamation facilities and encourage the use of recycled water for industrial purposes like cooling. [29, 33, 35, 39]</span></td></tr><tr><td>Air-Cooled System Retrofit</td><td>$14-15M</td><td>18-30 months</td><td>200</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This significantly increases electricity demand, which the robust Phoenix-area grid and solar resources can support, but at a high operational cost. [22, 44, 45]<br><span class=wn>This project eliminates the need for an external water source for cooling, directly achieving the water-saving goal on-site. [37, 42]</span></td></tr><tr><td>Brackish Groundwater Desalination</td><td>$4-8M</td><td>36-60 months</td><td>200</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The reverse osmosis process is energy-intensive, requiring a significant new power load that would likely necessitate a dedicated substation and increase operational costs. [4, 16]<br><span class=wn>While brackish aquifers exist in the West Salt River Valley, permitting for wells and especially for the disposal of brine concentrate is complex, costly, and a major logistical hurdle in the region. [6, 19, 40, 51]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Stream Data Centers</span> <span class=city>Goodyear, AZ</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Goodyear. Goodyear&#x27;s water supply includes Colorado River water · Colorado River sourced · The closed-loop system is filled once and does not require additional water, making its daily use comparable to an office building of similar size · <b>solar-thermal:</b> ~560 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~7–68 AF/yr <span class=wn>(from ~40.5 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~560 ac needed · 3,014 ac open (non-built) within 3 km, 2,108 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Goodyear Water Services / wastewater utility (local municipal sewer service for Goodyear, AZ; exact POTW receiving this parcel’s flows is not publicly confirmed in the sources I could verify) · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Fund Agricultural Fallowing (Water Benefit Agreement)</td><td>$2-8M initial buy-in or ~$1,500-4,000/AF-year of conserved Colorado River water</td><td>6-18 months</td><td>500-2,000</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power is not the constraint here; this is a financial water-rights/offset transaction, and Goodyear sits in the fast-growing West Valley with ample grid access but not a project-dependent electrical need.<br><span class=wn>Arizona has active Colorado River conservation and Arizona Water Banking/tribal/irrigation programs, but a true one-for-one offset requires a willing counterparty with transferable conserved Colorado River consumptive use and durable accounting; that is feasible in principle in Arizona but not guaranteed locally and is more policy/contract dependent than physically water-supply dependent.</span></td></tr><tr><td>Invest in Local Watershed Restoration</td><td>$1-5M</td><td>12-36 months</td><td>0-100</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>No meaningful power dependency, and Goodyear&#x27;s grid/solar conditions do not materially improve a watershed-restoration offset because the project does not create firm water supply.<br><span class=wn>This is not a credible path to zero net Colorado River water for an Arizona data center because watershed restoration typically yields uncertain, non-firm, and often non-transferable hydrologic benefits; Arizona water law does not treat generic restoration as a usable replacement for Colorado River consumptive use.</span></td></tr><tr><td>Sponsor Municipal Recycled Water Expansion</td><td>$10-40M contribution or $1,000-3,000/AF-year of firmed supply</td><td>2-5 years</td><td>300-1,500</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Grid availability is adequate for the data center, but reclaimed-water expansion is a municipal civil-works project, not a power-limited one; the main constraint is pipeline/service-area access and treatment capacity.<br><span class=wn>Goodyear is in the Phoenix metro where reclaimed water exists and municipal reuse is common, but the utility service area, purple-pipe reach, and Arizona reclaimed-water rules mean a dedicated supply to this site would likely require new mains, agreements, and possibly indirect-use approvals; physically available in the region, but not instantly at this parcel.</span></td></tr><tr><td>Develop On-Site Blackwater to Potable Reuse</td><td>$20-60M+</td><td>3-7 years</td><td>20-150</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The local grid can power the treatment plant, but this project is constrained by treatment complexity and permitting, not by electricity supply; interconnection is likely far easier than the water/wastewater approvals.<br><span class=wn>Arizona permits potable reuse through ADWR and ADEQ pathways, but an on-site blackwater-to-potable system for a private data center is highly unusual, would face major public-health/permitting hurdles, and the site’s current air-cooled configuration produces too little wastewater to make meaningful firm supply at scale.</span></td></tr><tr><td>Fund Brackish Groundwater Recharge Project</td><td>$8-25M</td><td>2-5 years</td><td>200-1,000</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is available, but brackish groundwater projects are more limited by hydrogeology, treatment/disposal, and recharge permitting than by electricity or solar resource.<br><span class=wn>There is brackish groundwater in parts of Arizona, but a recharge project only helps if there is a suitable aquifer, water-rights/accounting pathway, and an entity able to use the credits; at Goodyear, this is not a straightforward local offset because the site’s immediate service area is on the CAP/municipal supply side rather than a simple brackish-aquifer banking market.</span></td></tr><tr><td>Solar-Thermal Chiller</td><td>$1.1B-2.2B for ~560 acres of collectors at $2-4M/acre; plus site/building integration</td><td>4-8 years</td><td>Potentially large on paper, but not a practical zero-water solution for this site</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The West Valley has excellent solar resource, but a 280 MW data center would need an enormous collector field and thermal storage to match 24/7 cooling demand; grid interconnection for the load is possible in metro Phoenix, yet the solar-thermal plant would be a massive land- and capital-intensive adjunct rather than a simple site-scale solution.<br><span class=wn>The immediate Goodyear/far-west Phoenix area does have strong solar insolation and available desert land in some corridors, but ~560 acres of contiguous collector field is a very large footprint for an exurban site, and solar-thermal cooling is not a normal, bankable way to offset Colorado River consumptive use in Arizona; it reduces electric load more than it directly solves the water accounting problem.</span></td></tr></table></div>
  </div>
</details><h3 class=region>Nevada (SNWA) <span class=cnt>3 sites</span></h3><details class=site>
  <summary><span class=op>Google</span> <span class=city>Henderson, NV</span>
    <span class=badge style="background:#A8432B">Evaporative / water-cooled</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Henderson, supplied by the Southern Nevada Water Authority (SNWA) · Colorado River sourced · Estimated at 352 million gallons in 2024. Another report cited 205 million gallons for cooling in 2024</p>
    <p class=meta><b>Water use (estimated):</b> ~1,008–1,815 AF/yr <span class=wn>(from ~120 MW &times; evap-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Reported:</b> ~630 AF/yr <a href="https://www.dri.edu/wp-content/uploads/Data-Center-Report-Final-2.pdf" target="_blank" rel="noopener">government</a></p><p class=meta><b>Land for solar-thermal cooling:</b> ~240 ac needed · 2,101 ac open (non-built) within 3 km, 4,565 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Henderson Department of Utility Services <a href="https://www.cityofhenderson.com/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Cooling System Retrofit</td><td>$7M-$15M</td><td>12-24 months</td><td>~629</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>A retrofit to air or closed-loop liquid cooling would increase electricity demand on a grid already strained by data center growth, though NV Energy is actively planning major expansions. [33, 43]<br><span class=wn>This directly addresses the ~205 million gallons used for cooling and aligns with SNWA&#x27;s ban on evaporative cooling for new data centers, making it a highly relevant solution. [33]</span></td></tr><tr><td>SNWA Potable Reuse Program</td><td>Contribution-based (e.g., SNWA contributing $750M to a regional project)</td><td>3-5+ years for new large-scale facilities</td><td>~1,080</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This municipal-level project has no direct power impact on the data center, though water recycling and pumping at this scale is energy-intensive for the utility. [20]<br><span class=wn>SNWA is actively pursuing direct potable reuse, and Nevada has established regulations (Category A+) for it, making this a structurally sound and available long-term option. [29, 35]</span></td></tr><tr><td>Acquisition of VWBAs</td><td>$150-$400/AF (market variable)</td><td>Immediate (contract-dependent)</td><td>~1,080</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This is a financial transaction with no direct impact on the data center&#x27;s power consumption.<br><span class=wn>VWBAs are an established market mechanism for offsetting water use, and organizations like the Bonneville Environmental Foundation facilitate such projects in the Colorado River basin. [21, 41, 48]</span></td></tr><tr><td>On-Site Blackwater/Greywater Recycling</td><td>$1M-$3M for a commercial system</td><td>18-24 months</td><td>&lt; 5</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The system requires additional power, but the load would be minor compared to the data center&#x27;s total consumption.<br><span class=wn>While Nevada has regulations for non-potable reuse, data centers generate minimal wastewater, making this approach insufficient to offset significant cooling or operational water use. [13, 19]</span></td></tr><tr><td>Funding Las Vegas Wash Restoration</td><td>Contribution-based (e.g., portions of multi-million dollar federal grants)</td><td>Ongoing (project-dependent)</td><td>~1,080</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This is a financial contribution to an external environmental project and has no direct power impact on the data center.<br><span class=wn>The Las Vegas Wash is the primary mechanism for SNWA&#x27;s return-flow credits, making investment here a direct and proven way to return water to Lake Mead. [4, 5, 6, 9]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Switch</span> <span class=city>Las Vegas, NV</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Las Vegas Valley Water District (LVVWD), part of the SNWA · Colorado River sourced · Not specified, but Switch is listed as a large water user in the region</p>
    <p class=meta><b>Water use (estimated):</b> ~53–529 AF/yr <span class=wn>(from ~315 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~630 ac needed · 2,396 ac open (non-built) within 3 km, 4,428 ac already built — <b>ample</b></p>
    <p class=meta><b>EPA facility record:</b> SWITCH NAP 11 (NPDES NVCS43114) · <a href="https://echo.epa.gov/detailed-facility-report?fid=110070048239" target="_blank" rel="noopener">ECHO report</a></p>
    <p class=meta><b>Sewer authority:</b> Southern Nevada Water Authority (SNWA) / City of Las Vegas sanitary sewer service area, with treatment handled by the regional wastewater system operated through the Las Vegas Valley Water District / Clark County regional sewer arrangements; the exact receiving POTW for this specific parcel is not publicly confirmed in a single primary source · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Blackwater Recycling and Aquifer Recharge</td><td>$20-60M</td><td>24-48 months</td><td>200-800</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>LVVWD/Nevada has ample grid access in metro Las Vegas, and the desert solar resource is strong; the bigger issue is not power but the continuous electrical load and backup needed for advanced treatment, pumping, and monitoring.<br><span class=wn>Las Vegas can use reclaimed water and Managed Aquifer Recharge is legally and physically supported in Southern Nevada, but true on-site blackwater-to-recharge is constrained by Nevada water-quality permitting and the need to keep recharge water compliant with SNWA/LVVWD and NDEP requirements; this is feasible only as a tightly controlled pilot, not a large-scale offset.</span></td></tr><tr><td>Financing SNWA Return-Flow Credits via Municipal Effluent</td><td>$1-5M</td><td>6-18 months</td><td>500-2,000</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Power is not the binding constraint; Las Vegas has strong utility-service availability and very good solar resource if any associated pumping or treatment is co-located with PV.<br><span class=wn>This is one of the few real local offset pathways because SNWA/LVVWD already operate a mature reclaimed-water and return-flow-credit framework, and municipal effluent/reuse water is actually available in the Las Vegas Valley under existing reuse rules.</span></td></tr><tr><td>Volumetric Water Benefit Agreement (VWBA) for Agricultural Fallowing</td><td>$0.1-0.5M</td><td>6-24 months</td><td>1,000-10,000</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The local grid and solar resource are sufficient; this project is mostly a contracting/verification exercise rather than an energy-intensive one.<br><span class=wn>The challenge is counterparty water availability, not local supply: Nevada has limited in-state agricultural offset opportunity at scale, so a credible VWBA would likely need Colorado River basin fallowing or conserved consumptive use outside the Las Vegas Valley, with rigorous additionality and accounting.</span></td></tr><tr><td>Full Conversion to Air-Cooled Systems via SNWA&#x27;s WET Program</td><td>$50-150M</td><td>36-72 months</td><td>3,000-15,000</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Las Vegas can physically support the electrical load only if the site secures large interconnection capacity and possibly on-site/contracted solar plus storage; however, air cooling materially increases peak demand in an already summer-stressed desert grid context.<br><span class=wn>The Water Efficient Technologies (WET) program exists locally, but full conversion of a hyperscale campus from evaporative to air-cooled systems is usually operationally difficult in the Mojave heat and may shift, not eliminate, water demand by increasing power use; it is not a clean, guaranteed zero-net Colorado River water solution.</span></td></tr><tr><td>Investment in Las Vegas Wash Watershed Restoration</td><td>$0.5-3M</td><td>6-24 months</td><td>50-300</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power availability is essentially irrelevant here because this is a restoration finance project, not an infrastructure-heavy one.<br><span class=wn>The Las Vegas Wash is a real local watershed and restoration target, but habitat/watershed restoration is not generally an accepted direct volumetric Colorado River water offset under Nevada/SNWA accounting, so it is weak for claiming zero-net water status even if it has environmental value.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Flexential</span> <span class=city>North Las Vegas, NV</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of North Las Vegas, supplied by the SNWA · Colorado River sourced · Around 20 million gallons in 2024</p>
    <p class=meta><b>Water use (estimated):</b> ~2–15 AF/yr <span class=wn>(from ~9 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~18 ac needed · 3,619 ac open (non-built) within 3 km, 3,105 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of North Las Vegas Utilities Department <a href="https://www.cityofnorthlasvegas.com/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Cooling System Upgrade to Waterless Technology</td><td>Up to 50% of project cost covered by SNWA incentive. Total cost varies, but can be comparable to water-cooled systems. [38, 39]</td><td>6-18 months for a facility retrofit. [14]</td><td>~62</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Air-cooled systems can use more energy than evaporative cooling, but the local grid, heavily supplied by natural gas and a growing solar portfolio, can support the load. [19, 23, 45]<br><span class=wn>This project eliminates the need for process cooling water, making it highly viable in a water-scarce region. [33]</span></td></tr><tr><td>Investment in SNWA&#x27;s Return-Flow Credit Program</td><td>n/a (Financial transaction)</td><td>Immediate upon agreement with SNWA.</td><td>~62</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>There is no direct power impact on the data center as this is a financial transaction leveraging existing municipal water treatment infrastructure. [15]<br><span class=wn>The program is well-established; SNWA and its partners operate the wastewater treatment and return system that generates these credits. [15, 16]</span></td></tr><tr><td>Volumetric Water-Benefit Agreement (VWBA) for Agricultural Conservation</td><td>$140-$417/AF. [1, 5, 8]</td><td>6-24 months to identify partner, execute agreement, and verify savings.</td><td>~62</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This is an off-site financial agreement for conservation, imposing no additional power demand on the North Las Vegas grid.<br><span class=wn>Partnerships with agricultural water users in the Colorado River Basin are available, and this is considered a highly cost-effective method for conservation. [1, 5, 11]</span></td></tr><tr><td>On-Site Brackish Groundwater Desalination Plant</td><td>$500 - $2,947 per m3/day of capacity (inflation-adjusted to 2020). [34] For ~62 AFY (~208 m3/day), this is roughly $0.1M - $0.6M.</td><td>18-36 months for planning, permitting, and construction.</td><td>~62</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Desalination is energy-intensive; while the local grid has capacity, the high consumption makes this a costly and power-demanding option. [6, 7, 23]<br><span class=wn>Requires sourcing a local brackish groundwater supply and, critically, a permitted and viable method for brine concentrate disposal, which is a major challenge.</span></td></tr><tr><td>Funding for Las Vegas Wash Restoration</td><td>Contribution-based (e.g., projects range from hundreds of thousands to millions of dollars). [2, 4]</td><td>Immediate upon contribution.</td><td>0 (direct); indirect benefit</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This is a financial contribution to an external environmental project and has no direct impact on the data center&#x27;s power consumption.<br><span class=wn>This project improves the quality of water for which SNWA earns return-flow credits but does not generate new water credits for the funder. [16, 27, 37]</span></td></tr></table></div>
  </div>
</details><h3 class=region>Utah <span class=cnt>5 sites</span></h3><details class=site>
  <summary><span class=op>Meta</span> <span class=city>Eagle Mountain, UT</span>
    <span class=badge style="background:#5B6A6A">uses a cooling technology that is more water-efficient than the industry standard and reuses water multiple times</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Eagle Mountain City. The city collaborates with Meta on water reuse projects · Colorado River sourced · Over 35 million gallons in 2024</p>
    <p class=meta><b>Water use (estimated):</b> ~192–1,149 AF/yr <span class=wn>(from ~114 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~228 ac needed · 6,370 ac open (non-built) within 3 km, 49 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> Eagle Mountain City wastewater/sewer utility (city-operated wastewater collection and treatment service; local public-works/utility function) · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Direct Potable Reuse (DPR) Loop</td><td>$8-20M</td><td>24-48 months</td><td>100-300</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Meta’s Eagle Mountain campus can likely support a modular DPR plant electrically, and Utah has strong solar resource, but treatment/reliability gear still needs firm interconnection and backup power; the bigger issue is not electricity but regulatory/process complexity.<br><span class=wn>Utah has a direct potable reuse framework, but an on-site DPR loop inside a data center is still highly permitting- and public-health-review intensive; this site does have collaboration with Eagle Mountain City, which helps, but it is not a trivial path to meaningful Colorado River offset volume.</span></td></tr><tr><td>Agricultural Efficiency Water Lease via Utah Water Bank</td><td>$0.5-2M</td><td>6-18 months</td><td>500-2,000</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>This option is essentially power-light and can be supported by the local grid easily; solar/power availability is not the constraint.<br><span class=wn>Utah has water banking and transfer mechanisms, but Eagle Mountain/Utah County is not an active, large-scale Colorado River agricultural offset market like some Basin programs, and finding a durable counterparty with legally transferable consumptive-use savings is the hard part.</span></td></tr><tr><td>Municipal Recycled Water Swap</td><td>$3-10M</td><td>18-36 months</td><td>200-800</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Local electric service and Utah’s strong solar profile can support pumping and treatment reuse infrastructure without difficulty.<br><span class=wn>Eagle Mountain City has publicly indicated collaboration with Meta on water reuse, so a municipal reclaimed-water exchange is one of the more location-realistic options; however, the available volume depends on city wastewater flows and reuse infrastructure, which are still limited compared with large Colorado River offsets.</span></td></tr><tr><td>Brackish Groundwater Desalination</td><td>$20-60M</td><td>24-48 months</td><td>300-1,500</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The grid can serve a desal plant, but energy intensity is materially higher than reuse and the need for dependable pumping plus pretreatment favors a robust interconnection and backup supply.<br><span class=wn>Brackish groundwater is not a clearly established, ready local offset source in Eagle Mountain at the scale needed; even if a brackish aquifer were developed, the key problem is whether the produced water is truly additional and legally countable as Colorado River offset.</span></td></tr><tr><td>Upper Basin Watershed Restoration for Volumetric Benefits</td><td>$1-8M</td><td>12-60 months</td><td>50-500</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power availability is not the binding constraint; restoration projects are mostly labor/land/restoration funded rather than electricity constrained.<br><span class=wn>Watershed restoration can produce uncertain, hard-to-verify volumetric benefits, and in the Upper Basin those benefits are often not legally straightforward Colorado River consumptive-use offsets; this makes it a weak fit for a firm zero-net claim in Utah.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Novva Data Centers</span> <span class=city>West Jordan, UT</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> West Jordan City · Colorado River sourced · 3 million gallons between October and September, with two-thirds used for landscaping. The company estimates a traditional evaporative cooling system for a campus of this size would use 300-400 million gallons annually · <b>solar-thermal:</b> ~400 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~5–52 AF/yr <span class=wn>(from ~31 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~400 ac needed · 4,884 ac open (non-built) within 3 km, 1,634 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> South Valley Water Reclamation Facility <a href="https://www.svwater.com/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Wastewater Treatment and Reuse</td><td>$1-3M</td><td>24-36 months</td><td>3-9</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The power requirement is minor and can be easily supported by the local grid.<br><span class=wn>Utah DEQ regulations approve on-site reuse for non-potable uses like dust control and toilet flushing, making the 1M gallons of operational water (~3 AF) reusable. [14, 26]</span></td></tr><tr><td>Agricultural Fallowing for Volumetric Water Benefits</td><td>$390/AF</td><td>6-12 months</td><td>Variable</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no power requirements.<br><span class=wn>Utah has an active pilot program for fallowing, and willing agricultural partners exist in the region, making offset agreements feasible. [7, 17]</span></td></tr><tr><td>Campus-Wide Xeriscaping and Smart Irrigation Conversion</td><td>$8-16/sqft</td><td>6-12 months</td><td>4-6</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Smart irrigation controllers have minimal power needs easily met by existing infrastructure.<br><span class=wn>This project directly reduces the 2M gallons (~6 AF) used for landscaping; Utah offers financial incentives for these conversions. [12, 43]</span></td></tr><tr><td>Stormwater Capture and Aquifer Storage</td><td>$150-2000/AF (highly variable)</td><td>36-60 months</td><td>Variable</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Pumps for injection wells would require a moderate amount of power, likely requiring coordination with Rocky Mountain Power.<br><span class=wn>Utah law restricts rainwater collection to 2,500 gallons per parcel and has complex permitting for aquifer recharge, making large-scale capture difficult. [38, 44, 48]</span></td></tr><tr><td>Funding Municipal Recycled Water Infrastructure</td><td>Variable contribution</td><td>24-48 months</td><td>Proportional to funding</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The power infrastructure would be managed by the municipal utility as part of the larger project.<br><span class=wn>The local South Valley Water Reclamation Facility treats wastewater and neighboring South Jordan has a water reuse demonstration project, indicating potential partnership opportunities. [41, 50, 52]</span></td></tr><tr><td>Solar-Thermal Chiller</td><td>$800M - $1.6B</td><td>5-8 years</td><td>900-1200 (hypothetical)</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>While Utah has a strong solar resource, this project&#x27;s viability is constrained by land availability, not power. [19, 25, 37]<br><span class=wn>Finding the required ~400 acres of contiguous land in suburban West Jordan is a major, likely insurmountable, obstacle. [3, 4, 9]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Aligned Data Centers</span> <span class=city>West Jordan, UT</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> West Jordan City · Colorado River sourced · 47.4 million gallons in one year · <b>solar-thermal:</b> ~160 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~39–393 AF/yr <span class=wn>(from ~234 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~160 ac needed · 1,562 ac open (non-built) within 3 km, 4,068 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> Jordan Basin Improvement District (regional wastewater conveyance/treatment authority serving West Jordan, UT; final treatment at Jordan Basin WRF / regional system) <a href="https://jbid.org/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Fund Local Water Recycling Expansion</td><td>$10-30M</td><td>2-5 years</td><td>145</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The Jordan Valley/Jordan River wastewater system is already grid-connected and utility-scale treatment is feasible in West Jordan, but this is a utility-dependent expansion rather than a power-limited project; local solar is not required.<br><span class=wn>Yes—Jordan Valley Water Conservancy District and regional wastewater plants are real local counterparties with an existing reuse pathway in the Salt Lake Valley, but incrementally getting 145 AF/yr of Colorado River-equivalent benefit depends on available treatment capacity, conveyance, and where the recycled water actually displaces potable demand.</span></td></tr><tr><td>VWBA Agricultural Fallowing Credits</td><td>$3-8M</td><td>1-3 years</td><td>145</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power is not a material constraint because this is a contractual offset project, not a physical energy project; the local grid/solar conditions do not drive feasibility.<br><span class=wn>Utah has real agricultural users and OpenET-based verification is workable, but finding enough willing fallowing acreage near the actual Colorado River basin accounting area is uncertain, so this is feasible only as a negotiated offset program rather than a guaranteed local water supply.</span></td></tr><tr><td>DPR Innovation Seed Funding</td><td>$2-10M</td><td>3-7 years</td><td>145</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>West Jordan is electrically suitable for a pilot-scale advanced treatment facility, but a DPR pilot is not constrained by generation; the main issue is utility/treatment integration and permitting.<br><span class=wn>Direct potable reuse is not an established full-scale pathway in Utah yet, but Utah has been moving on reuse policy and demonstration projects; the needed source water exists in municipal effluent, though converting it into credited Colorado River savings is a regulatory and accounting challenge.</span></td></tr><tr><td>On-Site Blackwater and Stormwater Recharge</td><td>$20-50M</td><td>3-6 years</td><td>145</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The local grid can serve an advanced treatment plant, but the project’s scale is dominated by treatment/recharge operations rather than power availability; solar is irrelevant.<br><span class=wn>This is the weakest fit locally because aquifer recharge via injected treated effluent is heavily regulated and site-specific in Utah, and West Jordan’s shallow groundwater/recharge permissions, monitoring, and water-quality approvals would make achieving credited Colorado River benefits difficult.</span></td></tr><tr><td>Provo River Watershed/River Restoration</td><td>$5-20M</td><td>1-4 years</td><td>145</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>No meaningful power constraint exists because this is a restoration/payment project, not an energy-intensive one.<br><span class=wn>The Provo River is a real regional water source, but translating watershed restoration into defensible, additional Colorado River water benefits from West Jordan is indirect and highly attribution-dependent, so it is not a strong local offset mechanism compared with direct reuse or verified fallowing.</span></td></tr><tr><td>Solar-Thermal Chiller</td><td>$320-640M</td><td>4-8 years</td><td>145</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Utah has good solar resource, but the site’s nearby land is only partial and suburban; a roughly 160-acre solar-thermal field for an ~80 MW load is a poor fit for the local land base and would be difficult to permit and site.<br><span class=wn>This does not solve a water-availability problem because the facility already uses closed-loop/waterless cooling; there is no meaningful local water source advantage, and the project is mainly limited by land, siting, and economics rather than water.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>DataBank</span> <span class=city>Bluffdale, UT</span>
    <span class=badge style="background:#5B6A6A">not specified, but the company&#x27;s lower water use suggests efficient cooling methods</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Bluffdale City · Colorado River sourced · 7.7 million gallons over a 12-month period</p>
    <p class=meta><b>Water use (estimated):</b> ~77–463 AF/yr <span class=wn>(from ~45.9 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~92 ac needed · 5,550 ac open (non-built) within 3 km, 877 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> South Valley Sewer District (SVSD) <a href="https://www.svsewer.com/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Volumetric Water Benefit Credits</td><td>n/a</td><td>&lt; 3 months</td><td>23.6</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no impact on facility power consumption or the local grid.<br><span class=wn>Verified water offset markets, such as Bonneville Environmental Foundation&#x27;s Water Restoration Certificates, exist for the Colorado River Basin, offering a contractual and immediate path to zero net water. [18, 23, 24]</span></td></tr><tr><td>Recycled Water Infrastructure</td><td>$1-3M contribution</td><td>18-36 months</td><td>23.6</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The additional energy for pumping recycled water represents a minor, manageable load for the local grid.<br><span class=wn>The South Valley Water Reclamation Facility is located in Bluffdale and serves the area, making a &#x27;purple pipe&#x27; connection geographically feasible under established state non-potable reuse regulations. [34, 38]</span></td></tr><tr><td>Waterless Cooling Upgrade</td><td>$5-15M+</td><td>24-48 months</td><td>23.6</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This may increase electricity use, posing a challenge given that Utah&#x27;s grid is strained by data center growth, leading to long interconnection queues and a turn toward private power generation. [9, 20, 32]<br><span class=wn>This project permanently eliminates the need for 23.6 acre-feet of external water for cooling, offering the highest on-site water certainty.</span></td></tr><tr><td>Direct Potable Reuse Sponsorship</td><td>$2-5M+ contribution</td><td>3-7 years</td><td>23.6</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Sponsoring a DPR facility would support an energy-intensive project, adding a significant future load to the strained local power grid. [9, 20]<br><span class=wn>This project is contingent on the finalization of statewide Direct Potable Reuse (DPR) regulations; the nearby Pure SoJo project is a demonstration facility helping to inform these future rules. [7, 16, 26]</span></td></tr><tr><td>On-site Stormwater Recharge</td><td>$500,000 - $2M</td><td>12-24 months</td><td>Variable, unlikely to meet the full 23.6 AF target annually</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This gravity-fed project requires no operational power, avoiding any impact on the grid.<br><span class=wn>Success is dependent on Bluffdale&#x27;s variable annual precipitation (approx. 14-19 inches) and may not reliably offset the facility&#x27;s full water use every year. [2, 3, 6]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>QTS Data Centers</span> <span class=city>Eagle Mountain, UT</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Eagle Mountain City · Colorado River sourced · The closed-loop system will only need to be filled once and is not expected to consume additional water for cooling once operational · <b>solar-thermal:</b> ~240 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~30–297 AF/yr <span class=wn>(from ~177 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p>
    
    <p class=meta><b>Sewer authority:</b> Eagle Mountain City Public Works / wastewater collection; final regional treatment is through the Utah County service area that reports to the Utah Department of Environmental Quality (publicly accessible records did not clearly identify a separate on-site industrial POTW connection for this facility) · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>VWBA agricultural efficiency</td><td>$1-5M per ~100-500 AF/yr offset; often structured as a payment rather than owned assets</td><td>6-18 months</td><td>0.5-2.0</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>No meaningful power dependency, so local grid limits are not the constraint; Utah/UTS is a strong solar state but this project is mainly a finance/contracting exercise.<br><span class=wn>This is the most plausible local offset path because Utah has active agricultural conservation/transfer opportunities in the Colorado River Basin, but it requires a willing counterparty and verified consumptive-use reduction rather than a physical water source on-site.</span></td></tr><tr><td>On-site blackwater/greywater recycling</td><td>$8-20M</td><td>18-36 months</td><td>0.02-0.10</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is not the main issue; Eagle Mountain can supply load, but any on-site treatment adds significant electrical and operational complexity to an already large data-center campus.<br><span class=wn>Eagle Mountain City and Utah reuse rules make internal reuse feasible in principle, but a data center has very little blackwater/greywater to recycle and closed-loop cooling already minimizes demand, so the actual recoverable volume is tiny.</span></td></tr><tr><td>Local watershed restoration sponsorship</td><td>$0.5-3M</td><td>3-12 months</td><td>0.0</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>No power dependence, but also no direct link to load or cooling demand, so it does not solve a physical water balance issue.<br><span class=wn>Restoration in Utah can improve habitat, recharge, or stream conditions, but it generally does not count as a defendable Colorado River consumptive-use offset unless paired with a quantified, legally recognized water-right change.</span></td></tr><tr><td>Solar-thermal chiller</td><td>$480-960M for ~240 acres of collectors at $2-4M/acre</td><td>48-84 months</td><td>0.0-0.1</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Utah&#x27;s solar resource is strong, but a ~120 MW data-center cooling duty would require a very large collector field, thermal storage, and balancing infrastructure, and the site’s actual cooling demand is likely far below a full 120 MW thermal requirement because it uses closed-loop cooling.<br><span class=wn>There is no special local water source issue this solves; the problem is scale and practicality, not water availability, and the project would not create a meaningful Colorado River water offset.</span></td></tr></table></div>
  </div>
</details><h3 class=region>Wyoming <span class=cnt>1 site</span></h3><details class=site>
  <summary><span class=op>Microsoft</span> <span class=city>Cheyenne, WY</span>
    <span class=badge style="background:#A8432B">Evaporative / water-cooled</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Cheyenne Board of Public Utilities · Colorado River sourced · Not specified</p>
    <p class=meta><b>Water use (estimated):</b> ~2,100–3,780 AF/yr <span class=wn>(from ~250 MW &times; evap-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p>
    
    <p class=meta><b>Sewer authority:</b> City of Cheyenne Board of Public Utilities <a href="https://www.cheyennebopu.org/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Recycled Water for Cooling</td><td>$2-5M</td><td>24-48 months</td><td>200-400</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The local grid can support the additional pumping load, which is minor compared to data center demand.<br><span class=wn>Cheyenne has a water reclamation program, but a recent contamination incident from a data center contractor has suspended industrial wastewater acceptance, complicating the timeline. [31, 36, 37, 41]</span></td></tr><tr><td>Agricultural Water Offset</td><td>$400-800/AF annual lease</td><td>12-24 months</td><td>200-400</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no direct power requirement for the data center.<br><span class=wn>Local partners like the Laramie County Conservation District exist to facilitate voluntary irrigation efficiency projects and water conservation with agricultural users. [26, 27, 28]</span></td></tr><tr><td>Brackish Groundwater Desalination</td><td>$3-7M</td><td>36-60 months</td><td>200-400</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>High energy demand for reverse osmosis would require significant dedicated power infrastructure, though new large-scale generation is being developed in the area. [32]<br><span class=wn>While deeper, poor-quality groundwater exists in Laramie County, its suitability is unconfirmed, and brine disposal presents a major environmental and regulatory hurdle. [33, 38]</span></td></tr></table></div>
  </div>
</details><h3 class=region>Colorado Front Range <span class=cnt>6 sites</span></h3><details class=site>
  <summary><span class=op>QTS Data Centers</span> <span class=city>Aurora, CO</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Aurora Water · Colorado River sourced · The two QTS centers in Aurora use a combined 300,000 gallons in their closed-loop systems; ongoing use is primarily for office needs and outdoor irrigation. The average data center in Aurora uses about 500,000 gallons per day (reported). · <b>solar-thermal:</b> ~240 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~27–269 AF/yr <span class=wn>(from ~160 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~240 ac needed · 4,537 ac open (non-built) within 3 km, 1,310 ac already built — <b>ample</b></p>
    <p class=meta><b>EPA facility record:</b> QTS DEN1 - PHASE 1 (NPDES COR418198) · <a href="https://echo.epa.gov/detailed-facility-report?fid=110071348589" target="_blank" rel="noopener">ECHO report</a></p>
    <p class=meta><b>Sewer authority:</b> City of Aurora / Aurora Water (wastewater collected by the municipal sewer system and treated at the Metro Water Recovery regional POTW serving Aurora) <a href="https://www.auroragov.org/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Irrigation System Conversion to Reclaimed Water</td><td>$0.5-2M</td><td>12-24 months</td><td>5-20</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power is not the limiter here; Aurora/Front Range grid access is generally strong enough for pumps and controls, but this project is water-network limited, not electricity-limited.<br><span class=wn>Aurora Water has a reclaimed-water system in the city, but actual service availability depends on whether the site can tie into reclaimed mains; Colorado reuse rules allow nonpotable irrigation use, yet the hard part is nearby reclaimed infrastructure and connection capacity, not source legality.</span></td></tr><tr><td>Agricultural Water Lease through a South Platte Water Bank</td><td>$1-5M</td><td>12-36 months</td><td>50-300</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>No material power requirement beyond administration; the Front Range grid and Aurora service area do not constrain an offsite lease transaction.<br><span class=wn>This is feasible because the South Platte Basin has existing water-rights markets and banks, but the offset must come from a real consumptive-use reduction or temporary interruptible supply agreement that survives Colorado water-court and augmentation requirements.</span></td></tr><tr><td>Investment in a Local Aquifer Recharge Project</td><td>$3-15M</td><td>24-60 months</td><td>20-200</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power availability is not a major issue; recharge wells or basins are modest loads compared with data-center operations and the local grid is not the binding constraint.<br><span class=wn>Aquifer recharge is legally possible in Colorado, but it requires a carefully permitted source of recharge water, accounting for return flows and injury analysis; the practical challenge is securing a legally reusable source rather than finding a place to inject it.</span></td></tr><tr><td>Corporate Partnership for Colorado River Headwaters Restoration</td><td>$0.5-5M</td><td>6-24 months</td><td>5-100</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is irrelevant here; this is a financial offset project rather than a physical water-supply project.<br><span class=wn>This is the weakest fit for getting to zero net Colorado River water in Aurora because headwaters restoration is usually not a direct, quantifiable consumptive-use offset under Colorado water law and may not create a defensible, site-specific basin accounting benefit.</span></td></tr><tr><td>Funding for Stormwater Capture and Reuse for Irrigation</td><td>$1-4M</td><td>12-30 months</td><td>10-60</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Local power availability is adequate for pumps and controls, and the project scale is small relative to the Aurora-area grid.<br><span class=wn>Stormwater capture is workable in Aurora, but the dependable yield is limited and seasonal; it can reduce potable irrigation demand, yet it is not a large or fully reliable substitute unless paired with storage and permitted reuse infrastructure.</span></td></tr><tr><td>Solar-Thermal Chiller</td><td>$480-960M</td><td>48-96 months</td><td>0</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Aurora has good solar insolation by Colorado standards, but a 120 MW data center would need roughly 240 acres of collectors and large thermal storage; the land may exist on the east edge, yet this is still a very large, complex, intermittency-prone cooling build with significant integration risk.<br><span class=wn>This does not create a Colorado River water offset and does not solve the site&#x27;s water accounting by itself; also, Colorado&#x27;s dry, high-altitude climate helps solar resource but does not make solar-thermal cooling a practical substitute for conventional chilled-water systems at this scale.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>CoreSite (DE1 &amp; DE2)</span> <span class=city>Denver, CO</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Denver Water · Colorado River sourced · Phase 1 of CoreSite&#x27;s new DE3 campus is estimated to use 235,000 gallons per day, significantly more than other Denver data centers which use roughly 10,000 gallons a day.</p>
    <p class=meta><b>Water use (estimated):</b> ~3–30 AF/yr <span class=wn>(from ~18 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~36 ac needed · 442 ac open (non-built) within 3 km, 5,667 ac already built — <b>ample</b></p>
    <p class=meta><b>EPA facility record:</b> CORESITE - DE1 (Air permit CO0000000803102371) · <a href="https://echo.epa.gov/detailed-facility-report?fid=110070507501" target="_blank" rel="noopener">ECHO report</a></p>
    <p class=meta><b>Sewer authority:</b> Metro Water Recovery (formerly the Metro Wastewater Reclamation District), which manages the Industrial Pretreatment Program for the City and County of Denver&#x27;s Wastewater Management Division. <a href="https://www.metrowaterrecovery.com/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Water Treatment and Reuse</td><td>$1.8M - $2.5M</td><td>24-36 months</td><td>263</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The energy required for advanced treatment is manageable within the existing grid, especially with Denver&#x27;s high solar potential which could support onsite generation. [4, 12, 29]<br><span class=wn>Colorado&#x27;s 2022 Direct Potable Reuse (DPR) rule allows for this, and on-site wastewater from cooling tower blowdown provides a consistent source. [2, 3, 5, 6, 8, 39]</span></td></tr><tr><td>Fund Recycled Water Infrastructure Extension</td><td>Highly variable; dependent on distance to Denver Water&#x27;s recycled water lines.</td><td>36-60 months</td><td>263</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power for pumping is required, but the local grid, which is undergoing significant expansion, can support it. [16, 24, 41]<br><span class=wn>Denver Water has a recycled water program, but availability depends on the proximity of existing infrastructure to the data center sites. [5]</span></td></tr><tr><td>Aquifer Storage and Recovery (ASR) Partnership</td><td>$7M+ for new wells, or partnership with an existing system.</td><td>24-48 months for new build; less for partnership.</td><td>263</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Pumping is energy-intensive, but ASR is a priority for regional water providers, and grid upgrades are planned to accommodate new loads. [16, 30, 46]<br><span class=wn>The Denver Basin has vast storage potential, and entities like Denver Water and South Metro Water are actively developing ASR projects. [19, 21, 32, 43, 47]</span></td></tr><tr><td>Purchase Water Credits from Agricultural Conservation</td><td>$52,000 - $85,000 per AF (one-time for permanent right)</td><td>6-18 months</td><td>263</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This project has no direct power requirement, making it independent of grid capacity.<br><span class=wn>Active water markets exist for Colorado Front Range water rights, though prices are high and reflect a permanent transfer from agriculture. [10, 18, 34, 49]</span></td></tr><tr><td>Direct Funding of South Platte River Restoration</td><td>Contribution to a larger project fund (e.g., WATR Program at $550M+ total). [9, 13]</td><td>Ongoing</td><td>263 (as an offset)</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>This project has no direct power requirement, making it independent of grid capacity.<br><span class=wn>While major restoration projects are underway, quantifying a direct acre-foot-for-acre-foot offset for data center use is legally and technically complex. [7, 9, 11, 17, 20]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>CoreSite (DE3)</span> <span class=city>Denver, CO</span>
    <span class=badge style="background:#A8432B">Evaporative / water-cooled</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Denver Water · Colorado River sourced · Phase 1 is estimated at approximately 235,000 gallons of water per day.</p>
    <p class=meta><b>Water use (estimated):</b> ~151–272 AF/yr <span class=wn>(from ~18 MW &times; evap-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p>
    <p class=meta><b>EPA facility record:</b> CORESITE REAL ESTATE DE3 - CORESITE DE3 (NPDES COR423465, Air permit CO0000000803102609) · <a href="https://echo.epa.gov/detailed-facility-report?fid=110071782121" target="_blank" rel="noopener">ECHO report</a></p>
    <p class=meta><b>Sewer authority:</b> Metro Wastewater Reclamation District (Denver metro regional wastewater utility; also serving the Denver Tech Center area where CoreSite DE3 is located) · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Recycled Water Cooling Conversion</td><td>$15-35M</td><td>24-48 months</td><td>77-95</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Xcel Energy’s Denver load zone is generally serviceable for a retrofit of this size, but any new pumps/treatment/controls add modest load; Denver has strong solar potential but onsite solar cannot materially offset cooling electricity on a 24/7 basis.<br><span class=wn>Denver has treated wastewater reuse activity, but a true on-site/reliably firm recycled-water supply for DE3 is not guaranteed at this address, and Colorado reuse rules still require an actual contractable reclaimed-water source and utility delivery infrastructure; potable-to-recycled conversion is more a distribution/partnership problem than a technology problem.</span></td></tr><tr><td>Watershed Restoration Investment</td><td>$2-10M</td><td>12-36 months</td><td>10-50</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power availability is not the binding constraint here; this is a financial offset project with negligible grid dependence beyond program administration.<br><span class=wn>In the Colorado Front Range, watershed and streamflow restoration can be legitimate mitigation, but converting it into zero-net Colorado River water is highly uncertain because the benefit is indirect, seasonal, and hard to quantify against Colorado River accounting; there is no local physical water source created, only an offset claim.</span></td></tr><tr><td>Agricultural Fallowing Water Credits</td><td>$0.5-3M</td><td>6-24 months</td><td>25-100</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power is irrelevant except for program administration; the local grid can easily support this option.<br><span class=wn>Colorado does have agricultural temporary-fallowing and leasing concepts, but a Denver-based data center needs a real, legally transferable, Colorado-River-basin-suitable counterparty and basin accounting to claim net zero; the main constraint is not water availability but finding willing irrigators and getting durable, legally recognized credits.</span></td></tr><tr><td>Closed-Loop/Hybrid Cooling Retrofit</td><td>$8-25M</td><td>18-36 months</td><td>60-110</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This is the most grid-friendly option because it reduces water pumping and tower makeup while only modestly changing electrical load; Denver’s grid and solar resource can support the retrofit, though the facility will still rely on utility power for IT and cooling.<br><span class=wn>This does not require a new water source; it directly reduces consumption from the current water-cooled chiller/cooling-tower setup, which is practical in Denver where potable water is available but costly to justify for large evaporative loads.</span></td></tr><tr><td>Direct Potable Reuse (DPR) Advancement</td><td>$20-60M</td><td>36-72 months</td><td>77-95</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Xcel can serve the electrical side, but DPR adds treatment energy and operational complexity; solar resource is good, yet it does not solve the need for continuous high-reliability power and advanced treatment redundancy.<br><span class=wn>Colorado’s current potable reuse framework is still evolving and DPR is highly utility- and permit-dependent; Denver has reuse experience, but a data-center-specific DPR supply for DE3 is not a realistic near-term dedicated source without a municipal partner, plant investment, and regulatory approvals.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Novva Data Centers</span> <span class=city>Colorado Springs, CO</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Colorado Springs Utilities · Colorado River sourced · Air-cooled, water-positive by design: Novva states their proprietary system results in &quot;almost zero water&quot; usage, saving millions of gallons annually compared to water-cooled designs. · <b>solar-thermal:</b> ~400 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~7–67 AF/yr <span class=wn>(from ~40 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~400 ac needed · 2,672 ac open (non-built) within 3 km, 627 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> Colorado Springs Utilities · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Solar-Thermal Chiller</td><td>$800M - $1.6B</td><td>4-7 years</td><td>0 (potentially negative)</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The project requires significant land and capital but does not generate electricity; it consumes it for pumps and fans, while the primary 200 MW data center load remains on the grid. [23, 25]<br><span class=wn>This project is counterproductive, as absorption chillers require a wet cooling tower for heat rejection, which would introduce significant water consumption to a facility currently using water-free cooling. [11, 37]</span></td></tr><tr><td>Fund CWCB Instream-Flow Leasing (only the state may hold the right)</td><td>$52,000 - $85,000 per AF/yr (one-time)</td><td>12-24 months</td><td>20 (scalable, based on assumed non-cooling water use)</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This project has no impact on the data center&#x27;s power consumption or the local grid.<br><span class=wn>Water rights in the Colorado Front Range are extremely expensive and transactions are complex, but it is a well-established market for permanently offsetting consumption. [29, 46, 47]</span></td></tr><tr><td>Agricultural Efficiency Offset</td><td>$140 - $510 per AF/yr (annual or one-time funding)</td><td>6-18 months</td><td>20 (scalable, based on assumed non-cooling water use)</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no impact on the data center&#x27;s power consumption or the local grid.<br><span class=wn>Funding agricultural efficiency is a cost-effective and established method for water conservation in Colorado, with programs paying farmers to fallow land or upgrade irrigation. [44, 45]</span></td></tr><tr><td>Municipal Recycled Water Partnership</td><td>Variable (e.g., $500k - $5M+ to fund specific infrastructure)</td><td>24-48 months</td><td>20 (scalable, based on assumed non-cooling water use)</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This project has no direct impact on the data center&#x27;s power needs, but water recycling facilities are energy-intensive for the utility.<br><span class=wn>Colorado Springs Utilities is actively developing direct potable reuse (DPR) and has a large non-potable system, creating partnership opportunities to fund expansion in exchange for offsets. [13, 14, 18, 20]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>EdgeConneX (DEN01 &amp; DEN02)</span> <span class=city>Englewood/Centennial, CO</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Denver Water · Colorado River sourced · Not reported.</p>
    <p class=meta><b>Water use (estimated):</b> ~5–45 AF/yr <span class=wn>(from ~27 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~54 ac needed · 3,613 ac open (non-built) within 3 km, 2,769 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> Arapahoe County Water and Wastewater Authority (ACWWA) appears to be the local wastewater/sewer utility serving the Englewood/Centennial area near this site; a site-specific sewer connection is not confirmed in public records. · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Off-Site Ag Water Conservation (VWBA credits)</td><td>$0.5-3M upfront; typically $800-2,500/AF of verified credit plus transaction/MRV costs</td><td>6-18 months</td><td>10-100 AF/yr</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power is not the limiting factor here: the Front Range grid can support an off-site credit strategy because it is mostly a financial/administrative procurement, not an interconnection-heavy load. Local grid constraints only matter if the project also adds major on-site pumps or treatment.<br><span class=wn>Colorado has real agricultural consumptive-use reduction opportunities, but any VWBA-style offset must be durable and legally transferable; in Colorado that means complex water-rights administration and depletions accounting, not a simple purchase. This is feasible in principle on the Front Range, but it is not a guaranteed easy offset because legal water banking/administration and river-basin-specific accounting are tight.</span></td></tr><tr><td>Local Aquifer Storage and Recovery (ASR)</td><td>$3-15M+ depending on wells, treatment, pilot testing, and permitting</td><td>2-5 years</td><td>0-50 AF/yr</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is generally available for pumping and controls, but ASR itself does not hinge on grid capacity; the bigger issue is whether a viable aquifer and water quality compatibility exist. Solar is ample on the Colorado Front Range, but it does not solve hydrogeologic or permitting barriers.<br><span class=wn>ASR is possible in Colorado, but only where a suitable aquifer, injection/recovery chemistry, and water-rights framework exist; Denver-area hydrogeology is highly site-specific and not every utility allows it as a simple mitigation tool. There is no broad, ready-made brackish resource in Englewood/Centennial that makes ASR a straightforward offset.</span></td></tr><tr><td>Landscaping Retrofit + Recycled Water for Irrigation</td><td>$0.25-2M for xeriscape retrofit and purple-pipe connection, if nearby recycled supply exists</td><td>12-36 months</td><td>1-20 AF/yr</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Grid capacity is not a major constraint; irrigation pumping and any small treatment/booster loads are modest. The region also has strong solar resource, but again the main limit is water-source proximity and utility service compatibility, not electricity.<br><span class=wn>Recycled water is real on the Front Range, but access is location-dependent: Denver Water has nonpotable and recycled-water programs, yet service lines are not universally available to every parcel in Englewood/Centennial. For a data center footprint, irrigation demand is usually too small to produce much Colorado River offset, so this is more a local demand-reduction measure than a large water-neutrality solution.</span></td></tr><tr><td>Headwaters Restoration Fund Contribution</td><td>$0.2-2M donation/grant-style contribution; often modeled as $500-3,000/AF equivalent</td><td>3-12 months</td><td>5-50 AF/yr equivalent, depending on fund methodology</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power availability is largely irrelevant because this is a financial contribution rather than a load-changing project. The Colorado Front Range grid and solar resource do not materially affect feasibility.<br><span class=wn>Headwaters/restoration funds exist in the West, but whether they count as credible Colorado River water neutrality depends on the fund’s accounting standard, permanence, and basin linkage. In Colorado, the hardest part is proving that ecological restoration translates into a real, defensible consumptive-use offset rather than a general environmental benefit.</span></td></tr><tr><td>100% Closed-Loop and On-Site Water Reuse</td><td>$10-40M+ for cooling-system redesign, water treatment, storage, heat rejection, and possible chiller upgrades</td><td>18-48 months</td><td>10-80 AF/yr</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The Front Range grid can support the electrical load of higher-efficiency chillers, pumps, and water treatment, and the area has good solar resource if the owner wants to pair with on-site PV or PPAs. The bigger practical issue is that closed-loop systems often raise electric demand even as they cut water use, so interconnection and backup power sizing must be checked carefully.<br><span class=wn>This is the most technically direct way to reduce potable demand, but for an existing air-cooled/N+1 CRAC site it may be limited by the current thermal architecture and by winter freeze, blowdown, and water-quality constraints. Colorado does allow reuse pathways, but a truly closed-loop retrofit at an operating edge data center is usually capital-intensive and site-specific rather than a simple Denver Water service swap.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Google</span> <span class=city>Thornton, CO</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Thornton (receives some water from Denver Water) · Colorado River sourced · Not reported for this specific site. Google&#x27;s average data center consumes about 450,000 gallons per day.</p>
    <p class=meta><b>Land for solar-thermal cooling:</b> 2,142 ac open (non-built) within 3 km, 3,345 ac already built — <b>n/a (MW unknown)</b></p>
    <p class=meta><b>EPA facility record:</b> GOOGLE, INC (Air permit CO0000000800101861) · <a href="https://echo.epa.gov/detailed-facility-report?fid=110039573850" target="_blank" rel="noopener">ECHO report</a></p>
    <p class=meta><b>Sewer authority:</b> Metro Water Recovery · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Recycled Water System for Cooling</td><td>$1.5-6M</td><td>24-36 months</td><td>400-500</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The additional power load is manageable for the local grid, and on-site solar could offset a portion of the energy required for treatment. [11, 24]<br><span class=wn>The City of Thornton has an established reclaimed water program (Regulation 84), and Google can treat its own process water for direct reuse in cooling systems. [2]</span></td></tr><tr><td>Aquifer Storage and Recovery (ASR) in the Denver Basin</td><td>$7-15M</td><td>36-60 months</td><td>500+</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Energy is required for injection and recovery pumps, but this load is flexible and can be scheduled during off-peak hours, which is compatible with Xcel&#x27;s grid. [14, 15]<br><span class=wn>The data center sits above the Denver Basin aquifers, and ASR is a proven, legally supported strategy in the region for storing water. [10, 15, 18, 22]</span></td></tr><tr><td>Voluntary Water Benefit Agreement (VWBA) via Agricultural Fallowing</td><td>$150-500/AF annually</td><td>3-6 months to establish annual agreement</td><td>500+</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This project has no direct power requirement, making it independent of grid constraints.<br><span class=wn>Finding willing agricultural partners in the South Platte Basin for temporary fallowing is feasible, but competition and water right complexities can pose challenges. [37, 41]</span></td></tr><tr><td>Funding for South Platte River Restoration</td><td>Contribution-based (e.g., $5-10M)</td><td>Ongoing (project dependent)</td><td>Indirect/modeled benefit</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This project has no direct power requirement for Google.<br><span class=wn>Large-scale restoration projects are underway on the South Platte, offering partnership opportunities, though quantifying direct acre-foot benefits to Google is complex. [38, 42, 43]</span></td></tr><tr><td>Advanced On-Site Water Generation and Reuse</td><td>$5-10M+</td><td>24-48 months</td><td>10-500 (varies by tech)</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Atmospheric water generation is extremely energy-intensive, and while direct potable reuse is possible, its power demands are significant and may strain local grid resources without dedicated generation. [47, 48]<br><span class=wn>While Colorado approved direct potable reuse (DPR) in 2022, implementation requires extensive design and regulatory approval; atmospheric generation is low-yield for the cost in this semi-arid climate. [2, 3, 5, 7]</span></td></tr></table></div>
  </div>
</details><h3 class=region>New Mexico (San Juan-Chama) <span class=cnt>2 sites</span></h3><details class=site>
  <summary><span class=op>Meta (Facebook)</span> <span class=city>Los Lunas, NM</span>
    <span class=badge style="background:#A8432B">Evaporative / water-cooled</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Village of Los Lunas / Albuquerque Bernalillo County Water Utility Authority (ABCWUA) · Colorado River sourced · Water-positive goal declared. Consumed 75 million gallons in 2023. Meta has a goal to be water-positive by 2030 and invests in local water restoration projects that are projected to restore over 172 million gallons</p>
    <p class=meta><b>Water use (estimated):</b> ~1,008–1,815 AF/yr <span class=wn>(from ~120 MW &times; evap-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~240 ac needed · 5,760 ac open (non-built) within 3 km, 1,134 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> Village of Los Lunas wastewater/sewer system (local municipal wastewater utility); any regional treatment may also involve the Albuquerque Bernalillo County Water Utility Authority (ABCWUA) as the broader water/wastewater authority for the area, but the specific publicly confirmable sewer authority for this site is not clearly published in accessible primary sources. · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Fund Municipal Recycled Water Infrastructure</td><td>$25-60M (utility-side; ~$1,200-3,000/AF-yr for a 20-50 MGD recycling buildout share)</td><td>3-7 years</td><td>500-1,500</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The Albuquerque/Los Lunas load area is on the PNM grid with a strong solar resource, but recycled-water delivery is mostly a pumping/conveyance problem rather than a bulk-power problem; utility-side interconnection is straightforward compared with new data-center generation.<br><span class=wn>This is plausible locally because Los Lunas is served by the Village of Los Lunas/ABCWUA system and the region already has municipal wastewater infrastructure, but New Mexico reuse is governed by state discharge/reuse permitting and any direct nonpotable reuse needs a real treatment/distribution project, not just a contract. ABCWUA and the South Valley/San Juan-Chama context make reclaimed water more realistic than brackish supply, but available volumes are limited and not all effluent is legally or physically recoverable.</span></td></tr><tr><td>Convert to Hybrid Air-Cooled Systems</td><td>$8-20M</td><td>12-30 months</td><td>600-1,200</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Los Lunas has good solar and a normal utility grid, so the additional fan/chiller-electric load of hybrid cooling is workable; the bigger constraint is peak summer power quality and redundancy rather than energy availability.<br><span class=wn>This directly reduces dependence on potable supply, which is important because the local water system is not unlimited; however, it does not require a special local water source, only engineering changes, and in hot NM summers hybrid systems can still need some make-up water for extreme conditions.</span></td></tr><tr><td>Sponsor an Aquifer Storage and Recovery (ASR) Project</td><td>$10-30M</td><td>4-8 years</td><td>300-1,000</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>ASR requires modest pumping power and the grid can support it, but the project is not power-limited; the issue is hydrogeology, permitting, and treatment reliability.<br><span class=wn>ASR is hard here because New Mexico ASR projects need a suitable aquifer, water right, and state approvals, and the Rio Grande basin is heavily regulated; there may be no easy, unused offset counterparty at scale near Los Lunas, and injected water quality/compatibility is a major constraint. This makes it much less certain than in states with mature ASR markets.</span></td></tr><tr><td>Lease Water Rights via Verified Agricultural Fallowing</td><td>$1-5M (transaction, compensation, monitoring)</td><td>1-3 years</td><td>400-1,200</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power is not a binding constraint; this is a legal/market transaction rather than an energy-intensive project, so the local grid and solar resource are largely irrelevant.<br><span class=wn>This can work in the Middle Rio Grande if a real, verified water-rights holder is willing to fallow land and the transfer conserves consumptive use under New Mexico rules, but the market is thin and highly constrained by basin administration, acequia/community concerns, and interstate/rio Grande accounting. It is feasible in principle, but scale and timing are uncertain.</span></td></tr><tr><td>Develop On-Site Wastewater Reuse</td><td>$6-18M</td><td>18-36 months</td><td>200-700</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The local grid and solar resource can easily support tertiary treatment, UV, pumps, controls, and storage; on-site reuse is power-light compared with a new generation or transmission project.<br><span class=wn>This is the most site-controlled option and does not depend on finding an outside offset counterparty; New Mexico generally allows industrial water reuse through permitting and engineering controls, and on-site reuse can offset potable make-up demand directly. The limitation is quantity, because a data center&#x27;s wastewater volume is usually much smaller than its cooling make-up need, so it helps but will not fully zero out water use by itself.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Project Jupiter (Oracle - Unconfirmed)</span> <span class=city>Los Lunas, NM</span>
    <span class=badge style="background:#2C7A87">Water-free / closed-loop</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Village of Los Lunas / ABCWUA · Colorado River sourced · A one-time fill of 11 million gallons is reported, with the system then recycling that water.</p>
    <p class=meta><b>Water use (estimated):</b> ~168–1,680 AF/yr <span class=wn>(from ~1000 MW &times; air-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Reported:</b> ~1 AF/yr <a href="https://www.oracle.com/news/announcement/blog/the-facts-about-project-jupiter-water-usage-2026-06-16/" target="_blank" rel="noopener">company env report</a></p>
    
    <p class=meta><b>Sewer authority:</b> Village of Los Lunas Wastewater Division <a href="https://www.loslunasnm.gov/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Brackish Water Desalination</td><td>$35-115M for a 1-5 MGD plant</td><td>3-5 years for siting, permitting, and construction</td><td>1,120 - 5,600</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The local grid has significant existing and planned solar capacity, some built specifically for large industrial users, making it capable of supporting the energy-intensive desalination process. [9, 37, 38]<br><span class=wn>Brackish water is available in the Albuquerque Basin, but site-specific exploration is required to confirm quantity and quality. [39, 40, 45]</span></td></tr><tr><td>Long-Term Agri. Water Lease (no permanent transfer)</td><td>~$15,000/AF (based on 2012 data)</td><td>12-24 months per transaction</td><td>Scalable based on investment</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no significant power requirements.<br><span class=wn>An active, though informal, market exists for water rights in the Middle Rio Grande, with a history of ag-to-urban transfers. [13, 48]</span></td></tr><tr><td>Voluntary Agricultural Fallowing</td><td>~$2M to establish a pilot program</td><td>12-18 months to establish program and enroll participants</td><td>Scalable based on enrollment</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no significant power requirements.<br><span class=wn>Pilot programs are being actively studied in New Mexico, and the Middle Rio Grande Conservancy District has a large agricultural user base that could participate. [5, 35, 48]</span></td></tr><tr><td>Aquifer Storage and Recovery (ASR)</td><td>$8-10M for a small to medium-scale project</td><td>5-7 years for permitting and construction</td><td>3,000+</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Pumping for injection and recovery is energy-intensive, but the local grid is robust and supported by significant renewable generation. [9, 17, 38]<br><span class=wn>The local aquifer is a candidate, but a key constraint is securing a source water for injection, such as treated effluent from the Village of Los Lunas or ABCWUA. [3, 14, 17, 25]</span></td></tr><tr><td>Rio Grande Water Fund Contribution</td><td>~$700 per acre of watershed restored</td><td>Immediate (contribution); 20-year restoration plan</td><td>Indirect benefit; improves long-term yield and resilience of the Rio Grande</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no significant power requirements.<br><span class=wn>The fund&#x27;s upstream restoration work is designed to directly enhance the quantity and quality of the water source for Los Lunas and the entire Middle Rio Grande region. [6, 10, 21]</span></td></tr></table></div>
  </div>
</details><h3 class=region>California Inland Empire <span class=cnt>6 sites</span></h3><details class=site>
  <summary><span class=op>One Data Center America (ONT-1 &amp; ONT-2)</span> <span class=city>Ontario, CA</span>
    <span class=badge style="background:#5B6A6A">not specified, but notes &quot;cooling redundancy.&quot;</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Ontario (via Inland Empire Utilities Agency, a member of MWD) · Colorado River sourced · Not reported.</p>
    <p class=meta><b>Water use (estimated):</b> ~2–11 AF/yr <span class=wn>(from ~1.1 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~2 ac needed · 1,071 ac open (non-built) within 3 km, 5,359 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Ontario Municipal Utilities Company (wastewater collection) with regional treatment by Inland Empire Utilities Agency (IEUA) at the regional water reclamation plant level <a href="https://www.ieua.org/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Cooling System Retrofit to Eliminate Water Use</td><td>$20-60M+</td><td>24-48 months</td><td>0.8-1.8</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Ontario is in a strong-grid, high-solar-resource part of the Inland Empire, but a true zero-water retrofit usually means air-cooled or hybrid-to-dry cooling that materially increases power demand and peak load; SCE transmission/service exists, but large incremental electric load can still face utility interconnection and substation lead times.<br><span class=wn>This is technically available anywhere, but for a hyperscale-style data center in hot Inland Empire conditions it is the least practical path to zero Colorado River water because it trades water for major energy use and efficiency penalties; it does not depend on local recycled-water rules or offset counterparty availability.</span></td></tr><tr><td>Switch to 100% Recycled Water for Cooling Needs</td><td>$2-8M</td><td>12-36 months</td><td>0.8-1.8</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>Power availability is favorable for keeping water-cooled systems in place because this option avoids large added electrical load; the local grid is robust for the Inland Empire and solar resource is excellent for onsite/offsite renewable support, though that does not remove water-supply permitting needs.<br><span class=wn>This area has real recycled-water infrastructure through Inland Empire Utilities Agency and regional wastewater reuse in the Chino Basin/Western Riverside basin, but whether Ontario/IEUA can deliver reliable nonpotable recycled water to the site depends on proximity, pipeline connection, pressure, and contract capacity; California recycled-water use is permitted and encouraged, but service is location-specific.</span></td></tr><tr><td>Investment in the Chino Basin Groundwater Recharge Program</td><td>$1-10M</td><td>6-18 months</td><td>0.5-2.0</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>This is not power-intensive and therefore fits the local grid easily; Ontario/Inland Empire has strong utility infrastructure and solar resource, so the limiting factor is not electricity but whether a recharge/offset structure can be contracted and verified.<br><span class=wn>The Chino Basin is a real managed groundwater basin with active recharge and groundwater management, but using recharge as a direct Colorado River water offset requires a legally recognized accounting pathway and a willing local program sponsor; it is feasible in this basin, yet crediting is not the same as a guaranteed on-site water supply.</span></td></tr><tr><td>On-Site Stormwater Capture and Reuse System</td><td>$1-5M</td><td>9-24 months</td><td>0.05-0.3</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is not the constraint; pumps and treatment are small loads relative to a data center, and the regional grid/solar resource are adequate.<br><span class=wn>Ontario can physically capture stormwater, but Inland Empire rainfall is limited and highly seasonal, so on-site runoff volume is usually too small and too variable to materially offset cooling demand; California allows stormwater capture and reuse, but the available yield here is modest.</span></td></tr><tr><td>Purchase of Voluntary Water Benefit Agreement (VWBA) Credits</td><td>$0.1-1M</td><td>3-12 months</td><td>0.5-2.0</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Power availability is largely irrelevant because this is a market/contract instrument rather than an energy project; the local grid and solar resource do not constrain credit purchase, only the ability to verify and retire credits.<br><span class=wn>VWBA-style credits can exist where watershed projects generate quantified benefits, but the Inland Empire is not a simple one-to-one Colorado River offset market and credits must be sourced from real, additional, and properly verified projects; availability is possible but counterparty quality and additionality are the main risks.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Iron Mountain</span> <span class=city>Riverside, CA</span>
    <span class=badge style="background:#5B6A6A">not specified</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Riverside Public Utilities (receives some MWD water) · Colorado River sourced · Not reported. Iron Mountain has a portfolio of data centers in the US.</p>
    <p class=meta><b>Land for solar-thermal cooling:</b> 4,973 ac open (non-built) within 3 km, 1,307 ac already built — <b>n/a (MW unknown)</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Riverside, Public Works Department, Wastewater Division · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Recycled Water for Cooling</td><td>$0.5-1.5M</td><td>12-24 months</td><td>100 (assumed)</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has a negligible impact on power consumption, which the local grid can easily support. [40]<br><span class=wn>Riverside has an established recycled water program suitable for industrial cooling, making the source viable assuming proximity to distribution lines. [8, 47, 48]</span></td></tr><tr><td>Agricultural Fallowing Water Offset</td><td>n/a</td><td>3-6 months</td><td>100 (assumed)</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This contractual project has no impact on the data center&#x27;s power requirements or the local grid.<br><span class=wn>Metropolitan Water District and other entities facilitate water transfer and offset programs, making a counterparty in a nearby irrigation district plausible. [42]</span></td></tr><tr><td>On-site Liquid Cooling Retrofit</td><td>$2-5M</td><td>18-36 months</td><td>100 (assumed)</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The improved energy efficiency of liquid cooling reduces the overall load, which is a benefit to the grid being upgraded by the Riverside Transmission Reliability Project. [15, 40]<br><span class=wn>This project creates a closed-loop system that virtually eliminates the need for an ongoing external water source for cooling. [19]</span></td></tr><tr><td>Brackish Groundwater Desalination</td><td>$80,000-250,000</td><td>24-48 months</td><td>100 (assumed)</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The small energy load for a plant of this size is easily supported by the local grid and the region&#x27;s high potential for on-site solar generation. [4, 29]<br><span class=wn>The Inland Empire has known brackish groundwater aquifers and the Inland Empire Brine Line is available for concentrate disposal, making the project technically feasible. [13, 23, 31]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Lumen (formerly Level 3 / tw telecom)</span> <span class=city>Ontario, CA</span>
    <span class=badge style="background:#5B6A6A">not specified</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Ontario (via IEUA, a member of MWD) · Colorado River sourced · Not reported. This is a legacy telecom and colocation site.</p>
    <p class=meta><b>Land for solar-thermal cooling:</b> ~1 ac needed · 1,164 ac open (non-built) within 3 km, 5,289 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Ontario Sewer Division / City of Ontario Public Works (local sewer collection), with wastewater treatment provided regionally through the Inland Empire Utilities Agency (IEUA) system <a href="https://www.ontarioca.gov/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Convert to Recycled Water for Cooling</td><td>$3-12M</td><td>18-36 months</td><td>20-120</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Ontario/IEUA sits in a strong Southern California grid area with ample solar resource, but recycled-water cooling still depends on existing utility interties, pumping, treatment, and cooling-tower controls more than on raw grid capacity.<br><span class=wn>This is the most location-fit offset because Inland Empire Utilities Agency supplies recycled water in the Ontario area, but actual delivery depends on pipe access, pressure, and water-quality compatibility for cooling systems.</span></td></tr><tr><td>Fund Local Groundwater Recharge</td><td>$0.5-5M</td><td>12-48 months</td><td>5-50</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is not the main constraint; the area can support pumping and monitoring loads easily, but that does not solve the harder physical and regulatory recharge-facility constraint.<br><span class=wn>Groundwater recharge in this basin is real and managed locally, but a private data-center-funded offset is only credible if it is tied to an approved recharge project with measurable accounting; there is no simple one-to-one onsite depletion replacement.</span></td></tr><tr><td>Purchase Agricultural Water Conservation Credits</td><td>$50k-500k</td><td>6-24 months</td><td>10-100</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power availability in the Inland Empire does not materially help this project; the binding issue is whether a real, bankable counterparty exists.<br><span class=wn>Agricultural conservation credits are not a standard, liquid offset market in Ontario/IEUA/MWD for zero-net accounting, so any credit would need a bespoke, legally durable arrangement rather than an ordinary local purchase.</span></td></tr><tr><td>Upgrade to Waterless Cooling Technology</td><td>$8-30M</td><td>12-30 months</td><td>20-150</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The site’s Southern California grid access and strong solar resource can support higher electric load from air-cooled or liquid/immersion systems, though peak-demand charges and utility interconnection study could be material.<br><span class=wn>This avoids the need for local substitute water entirely, which is attractive because the Inland Empire does have recycled water but not unlimited low-cost supply at every site; the tradeoff is much higher electricity use.</span></td></tr><tr><td>Sponsor Local Watershed Restoration</td><td>$100k-2M</td><td>6-36 months</td><td>1-20</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Power is essentially irrelevant here; the question is whether restoration actions can be quantified as a durable water offset, which is difficult.<br><span class=wn>Watershed restoration can improve local hydrology and habitat, but it is generally not accepted as a direct acre-foot-for-acre-foot replacement for a data center’s consumptive use in California water accounting.</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Aecero (CBX)</span> <span class=city>Corona, CA (Riverside County)</span>
    <span class=badge style="background:#5B6A6A">not specified</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> City of Corona (receives some MWD water) · Colorado River sourced · Not reported.</p>
    <p class=meta><b>Water use (estimated):</b> ~10–60 AF/yr <span class=wn>(from ~6 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~12 ac needed · 352 ac open (non-built) within 3 km, 6,228 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Corona Utilities Department <a href="https://www.coronaca.gov/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>Air Cooling Retrofit</td><td>$5,000-$15,000 per rack</td><td>12-24 months</td><td>150</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Air cooling is more energy-intensive, increasing load on a Southern California Edison grid already facing a 5 GW data center queue, though the area has excellent solar resources. [50, 8, 19]<br><span class=wn>This project eliminates the need for on-site water for cooling, directly addressing the goal of zero water use. [51]</span></td></tr><tr><td>On-site Recycled Water Plant</td><td>$1-5M</td><td>24-48 months</td><td>150</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>The project&#x27;s power needs are moderate and can be met by the local grid or supplemented with on-site solar, which is highly viable in Corona. [8, 13, 39]<br><span class=wn>The City of Corona has an extensive reclaimed water system with 44 miles of purple pipe, making connection and supply feasible. [4, 7, 14]</span></td></tr><tr><td>Brackish Groundwater Desalination</td><td>$350-$800/AF (production cost)</td><td>36-60 months</td><td>150</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>Desalination is highly energy-intensive, posing a significant new load on the SCE grid, which could be challenging given current interconnection queues. [16, 21, 50]<br><span class=wn>The nearby Chino Basin has active brackish water desalter authorities and projects, indicating potential for a local brackish source. [6, 11, 18, 20]</span></td></tr><tr><td>Agricultural Water Offset</td><td>n/a</td><td>6-12 months (agreement negotiation)</td><td>150</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no direct impact on the data center&#x27;s power consumption or the local grid. [37]<br><span class=wn>Paying for irrigation efficiency in nearby agricultural districts like those in Imperial or Riverside Counties is a common water transfer mechanism to offset Colorado River water use. [38, 44]</span></td></tr></table></div>
  </div>
</details><details class=site>
  <summary><span class=op>Digital Realty (Planned)</span> <span class=city>Vernon, CA (near Inland Empire)</span>
    <span class=badge style="background:#5B6A6A">not specified</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Vernon Public Utilities · Colorado River sourced · Not applicable (planned).</p>
    <p class=meta><b>Water use (estimated):</b> ~54–323 AF/yr <span class=wn>(from ~32 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Land for solar-thermal cooling:</b> ~64 ac needed · 200 ac open (non-built) within 3 km, 6,564 ac already built — <b>ample</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Vernon Public Works / Vernon Public Utilities sewer system (Vernon, CA); likely ultimately conveyed/treated under the regional Los Angeles County sanitation/wastewater system, but a site-specific industrial discharge connection/pretreatment record was not found in public sources <a href="https://www.cityofvernon.org/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    </div>
</details><details class=site>
  <summary><span class=op>Imperial Valley Computer Manufacturing (Proposed)</span> <span class=city>Imperial, CA (Imperial County)</span>
    <span class=badge style="background:#5B6A6A">water-intensive cooling.</span></summary>
  <div class=sitebody>
    <p class=meta><b>Water:</b> Imperial Irrigation District (IID) · Colorado River sourced · Seeking ~287 million gallons per year (750,000 gallons/day) from the Colorado River after plans to use recycled water failed. This project is currently in litigation over water access. · <b>solar-thermal:</b> ~660 ac needed</p>
    <p class=meta><b>Water use (estimated):</b> ~554–3,327 AF/yr <span class=wn>(from ~330 MW &times; unknown-cooling water intensity; actual varies with efficiency &amp; reuse)</span></p><p class=meta><b>Reported:</b> ~880 AF/yr <a href="https://mlq.ai/california-ai-data-centers-water-filing-contains-conflicting-estimates/" target="_blank" rel="noopener">government</a></p><p class=meta><b>Land for solar-thermal cooling:</b> ~660 ac needed · 1,583 ac open (non-built) within 3 km, 957 ac already built — <b>feasible</b></p>
    
    <p class=meta><b>Sewer authority:</b> City of Imperial, Department of Public Services <a href="https://www.cityofimperial.org/" target="_blank" rel="noopener">ref</a> · <span class=wn>blowdown records held here, obtainable by public-records request</span></p>
    <p class=meta><b>Costed projects (capex · timeline · viability by local power &amp; water):</b></p><div style='overflow-x:auto'><table class=grid><tr><th>Project</th><th>Capex</th><th>Timeline</th><th>AF/yr</th><th>Viability</th><th>Power / water at this location</th></tr><tr><td>On-Site Brackish Water Desalination</td><td>$8M-$18M</td><td>24-48 months</td><td>881</td><td><span class=vchip style='background:#9C7A2E'>Medium</span></td><td class=note>The IID grid has capacity for new projects, but large loads (&gt;20MW) require special tariffs and funding for infrastructure upgrades. [25, 36]<br><span class=wn>Brackish groundwater is available in Imperial Valley, but its specific location and suitability for this project would require further hydrogeological study.</span></td></tr><tr><td>Agricultural Fallowing Offset Program</td><td>$264,300-$378,830 annually</td><td>3-6 months</td><td>881</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>This project has no significant power requirements.<br><span class=wn>The Imperial Irrigation District has multiple active, voluntary fallowing and conservation programs with established payment rates, recently ranging from $300 to $430 per acre-foot. [17, 19, 21]</span></td></tr><tr><td>Investment in Municipal Recycled Water Infrastructure</td><td>$20M-$50M+</td><td>3-5 years</td><td>881</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>Advanced water treatment is energy-intensive and would add a significant load to the IID grid, likely requiring system upgrades. [7]<br><span class=wn>While nearby El Centro has a wastewater treatment plant, it is not currently set up for recycled water distribution, and new regulations for direct potable reuse are extensive and costly to implement. [4, 42, 49]</span></td></tr><tr><td>Advanced Hybrid Cooling System Conversion</td><td>$15M-$30M</td><td>18-24 months</td><td>up to 790</td><td><span class=vchip style='background:#2C7A87'>High</span></td><td class=note>While potentially increasing the facility&#x27;s power demand, the IID grid is actively upgrading and can accommodate new, large loads with proper planning and tariffs. [25, 37]<br><span class=wn>This project reduces water demand by up to 90% rather than requiring a new source, making it a highly viable internal solution.</span></td></tr><tr><td>Colorado River Tributary Restoration Partnership</td><td>Highly variable, likely $500-$2000/AF</td><td>2-5+ years</td><td>881</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>This project has no power requirements.<br><span class=wn>While restoration projects exist, quantifying and transferring the specific water savings to an out-of-state data center is a complex legal and administrative process with no clear precedent. [14, 18, 22]</span></td></tr><tr><td>Solar-Thermal Chiller</td><td>$1.3B-$2.6B</td><td>4-6 years</td><td>881</td><td><span class=vchip style='background:#A8432B'>Low</span></td><td class=note>The project generates its own thermal energy for cooling, reducing electrical grid load, and Imperial County has abundant solar resources and land designated for renewable energy. [23, 39]<br><span class=wn>This technology drastically reduces water consumption for cooling, but the extremely high capital cost and large land requirement make it economically unviable for this specific application.</span></td></tr></table></div>
  </div>
</details>

<h2>Sources &amp; methods</h2>
<p style="font-size:14.5px">Every figure here is either linked to a primary source inline or is a labeled
estimate built on a stated method. In detail:</p>
<ul style="font-size:14px;color:var(--ink)">
  <li><b>Facility &amp; permit records</b> — matched to <a href="https://echo.epa.gov/" target="_blank" rel="noopener">EPA ECHO</a>
  (Enforcement &amp; Compliance History Online); each site's EPA record links its ECHO detailed-facility report.</li>
  <li><b>Buildable land</b> — measured on <a href="https://developers.google.com/earth-engine/datasets/catalog/ESA_WorldCover_v200" target="_blank" rel="noopener">ESA WorldCover 2021</a>
  (10 m land cover) via Google Earth Engine, within 3 km of a confidence-checked campus coordinate; built-up land excluded.</li>
  <li><b>Sewer authority</b> — the municipal wastewater utility serving each site, each linked to its utility
  page; the industrial-user / pretreatment (blowdown) flow records are local and obtained by public-records request.</li>
  <li><b>Water use</b> — a specific figure is cited to a primary source (permit, operator report, or government
  document) only where one exists (3 of 31); otherwise it is an <b>estimate</b> = IT load &times; a
  cooling-type water-intensity band (evaporative 0.25&ndash;0.45, air-cooled 0.005&ndash;0.05 gal/kWh), stated as a range.</li>
  <li><b>Basin conditions</b> (reservoir area, snowpack, storage) — our own satellite measurements on
  <a href="ee-measured.html">the measured layer</a> (Sentinel-2, MODIS, GRACE, OpenET on Earth Engine).</li>
  <li><b>Per-site cooling type, utility, scale, and project costs/timelines</b> — grounded web research as of
  July 2026 (operator statements, city/utility records, news), presented as sizing estimates; treat operational
  details as of that date and verify before acting.</li>
</ul>

<div class=cta>
  <h2>The ask</h2>
  <p>Every operator on this page can get to zero net Colorado River water using tools that already exist and
  that some of their peers already use. The menu is public, the projects are costed, and the savings are
  measurable field-by-field. Who leads?</p>
  <p><small>Independent analysis by Steps Ventures, not affiliated with any operator, utility, or agency.
  Grounded research; verify each site's cooling and water source before acting. See our measured basin data
  at <a href="ee-measured.html">the satellite layer</a>.</small></p>
</div>

</div></body></html>